$$Q_i^{(m+1)} = -\text{Im} \left\{ \left(V_i^{(m)}\right)^* \left[ \sum_{k=1}^{i-1} Y_{ik} V_k^{(m+1)} + \sum_{k=i}^n Y_{ik} V_k^{(m)} \right] \right\}$$
2. Check Reactive Power Capability Limits:
Compare the calculated $Q_i^{(m+1)}$ against the generator physical excitation limits:
$$Q_{i,min} \le Q_i^{(m+1)} \le Q_{i,max}$$
- If $Q_i^{(m+1)}$ falls strictly within limits, the bus remains a PV bus. Compute temporary voltage $V_{i,temp}^{(m+1)}$ using the standard Gauss-Seidel formula with $Q_i = Q_i^{(m+1)}$.
Because the magnitude $|V_i|^{spec}$ must remain fixed, preserve the newly computed phase angle $\delta_i^{(m+1)}$ while resetting the magnitude:
$$V_i^{(m+1)} = |V_i|^{spec} \angle \delta_{i,temp}^{(m+1)} = |V_i|^{spec} \frac{V_{i,temp}^{(m+1)}}{|V_{i,temp}^{(m+1)}|}$$
- If $Q_i^{(m+1)} > Q_{i,max}$: Clamp $Q_i = Q_{i,max}$. The generator has reached its overexcitation thermal limit. Release voltage magnitude $|V_i|^{spec}$ and treat the bus as a PQ bus for all subsequent iterations.
- If $Q_i^{(m+1)} < Q_{i,min}$: Clamp $Q_i = Q_{i,min}$. The generator has reached its stability underexcitation limit. Treat the bus as a PQ bus.</p>
<p class="answer-para">Algorithm Termination:
Iterations terminate when the maximum voltage change between successive iterations falls below a specified convergence tolerance $\epsilon$:
$$\max_{i} \left| V_i^{(m+1)} - V_i^{(m)} \right| \le \epsilon \approx 10^{-4} \text{ pu}$$</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 3.3: Algorithmic Flowchart of Gauss-Seidel Method with Q-Limit Checking on PV Buses &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q14" data-marks="7" data-title="formulate the newton-raphson load flow algorithm in polar coordinates. derive the explicit mathematical expressions for the diagonal and off-diagonal elements of the jacobian matrix sub-blocks.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 14</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q14" data-duration="720" data-qid="ps2-q14" data-label="PS2 • Q14 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q14')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q14')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q14</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q14.</span> Formulate the Newton-Raphson load flow algorithm in polar coordinates. Derive the explicit mathematical expressions for the diagonal and off-diagonal elements of the Jacobian matrix sub-blocks.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q14.</span> Formulate the Newton-Raphson load flow algorithm in polar coordinates. Derive the explicit mathematical expressions for the diagonal and off-diagonal elements of the Jacobian matrix sub-blocks.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q14.</span> Formulate the Newton-Raphson load flow algorithm in polar coordinates. Derive the explicit mathematical expressions for the diagonal and off-diagonal elements of the Jacobian matrix sub-blocks.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q14">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q14', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q14', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q14', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=newton+raphson+load+flow+method+polar+coordinates+jacobian+matrix+derivation" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q14')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 16(b)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta\delta \\ \Delta|V|/|V| \end{bmatrix}, \quad H_{ii} = -Q_i - |V_i|^2 B_{ii}, \quad L_{ii} = Q_i - |V_i|^2 B_{ii}$$</div>
                    <p class="byheart-text">Newton-Raphson linearizes power flow using Jacobian matrix with quadratic convergence (3-5 iterations). Off-diagonals satisfy $M_{ik} = -N_{ik}$ and $L_{ik} = H_{ik}$.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta\delta \\ \Delta|V|/|V| \end{bmatrix}, \quad H_{ii} = -Q_i - |V_i|^2 B_{ii}, \quad L_{ii} = Q_i - |V_i|^2 B_{ii}$$</div>
                    <p class="byheart-text">Newton-Raphson linearizes power flow using Jacobian matrix with quadratic convergence (3-5 iterations). Off-diagonals satisfy $M_{ik} = -N_{ik}$ and $L_{ik} = H_{ik}$.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta\delta \\ \Delta|V|/|V| \end{bmatrix}, \quad H_{ii} = -Q_i - |V_i|^2 B_{ii}, \quad L_{ii} = Q_i - |V_i|^2 B_{ii}$$</div>
                    <p class="byheart-text">Newton-Raphson linearizes power flow using Jacobian matrix with quadratic convergence (3-5 iterations). Off-diagonals satisfy $M_{ik} = -N_{ik}$ and $L_{ik} = H_{ik}$.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">The Newton-Raphson (N-R) method is the industrial standard algorithm for power flow analysis in modern transmission grids. Based on multi-variable Taylor series expansion, it possesses quadratic convergence characteristics, typically achieving convergence to machine precision in only 3 to 5 iterations regardless of network size.</p>
<p class="answer-para">Mathematical Formulation:
Let an $n$-bus system contain 1 Slack bus (Bus 1), $m$ PV buses, and $(n - 1 - m)$ PQ buses.
The unknown state variables are:
- Voltage phase angles $\delta_i$ for all $n - 1$ non-slack buses ($i = 2, 3, \dots, n$).
- Voltage magnitudes $|V_i|$ for all $(n - 1 - m)$ PQ buses.</p>
<p class="answer-para">Expanding the non-linear real and reactive power equations in Taylor series around operating point $(\delta^{(0)}, |V|^{(0)})$ and truncating higher-order terms:
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} J_1 & J_2 \\ J_3 & J_4 \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| / |V| \end{bmatrix}$$
where $\Delta P_i = P_i^{sch} - P_i^{calc}$ and $\Delta Q_i = Q_i^{sch} - Q_i^{calc}$ are the mismatch vectors, and $J$ is the Jacobian Matrix.</p>
<p class="answer-para">To achieve mathematical elegance and computational symmetry, the voltage correction terms are normalized by dividing by $|V|$, scaling the Jacobian sub-matrices:
$$H_{ik} = \frac{\partial P_i}{\partial \delta_k}, \quad N_{ik} = |V_k| \frac{\partial P_i}{\partial |V_k|}, \quad M_{ik} = \frac{\partial Q_i}{\partial \delta_k}, \quad L_{ik} = |V_k| \frac{\partial Q_i}{\partial |V_k|}$$</p>
<p class="answer-para">Derivations of Jacobian Sub-Matrix Elements:
From the static power equations:
$$P_i = |V_i|^2 G_{ii} + \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right]$$
$$Q_i = -|V_i|^2 B_{ii} + \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right]$$</p>
<p class="answer-para">1. Sub-matrix $H$ ($\frac{\partial P}{\partial \delta}$):
- Off-Diagonal Elements ($k \ne i$):
  $$H_{ik} = \frac{\partial P_i}{\partial \delta_k} = |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right]$$
- Diagonal Elements ($k = i$):
  $$H_{ii} = \frac{\partial P_i}{\partial \delta_i} = -\sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right] = -Q_i - |V_i|^2 B_{ii}$$</p>
<p class="answer-para">2. Sub-matrix $N$ ($|V| \frac{\partial P}{\partial |V|}$):
- Off-Diagonal Elements ($k \ne i$):
  $$N_{ik} = |V_k| \frac{\partial P_i}{\partial |V_k|} = |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right]$$
- Diagonal Elements ($k = i$):
  $$N_{ii} = |V_i| \frac{\partial P_i}{\partial |V_i|} = P_i + |V_i|^2 G_{ii}$$</p>
<p class="answer-para">3. Sub-matrix $M$ ($\frac{\partial Q}{\partial \delta}$):
- Off-Diagonal Elements ($k \ne i$):
  $$M_{ik} = \frac{\partial Q_i}{\partial \delta_k} = -|V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right] = -N_{ik}$$
- Diagonal Elements ($k = i$):
  $$M_{ii} = \frac{\partial Q_i}{\partial \delta_i} = \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right] = P_i - |V_i|^2 G_{ii}$$</p>
<p class="answer-para">4. Sub-matrix $L$ ($|V| \frac{\partial Q}{\partial |V|}$):
- Off-Diagonal Elements ($k \ne i$):
  $$L_{ik} = |V_k| \frac{\partial Q_i}{\partial |V_k|} = |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right] = H_{ik}$$
- Diagonal Elements ($k = i$):
  $$L_{ii} = |V_i| \frac{\partial Q_i}{\partial |V_i|} = Q_i - |V_i|^2 B_{ii}$$</p>
<p class="answer-para">Computational Algorithm:
1. Initialize flat start: $\delta_i^{(0)} = 0^\circ$ and $|V_i|^{(0)} = 1.0 \text{ pu}$ for PQ buses.
2. Evaluate $P_i^{calc}$ and $Q_i^{calc}$ using current states.
3. Compute mismatches $\Delta P_i$ and $\Delta Q_i$. If all mismatches are less than tolerance ($10^{-4}$), stop.
4. Formulate the Jacobian matrix $J$ using derived analytical derivatives.
5. Solve the linear algebraic system $J \begin{bmatrix} \Delta\delta \\ \Delta|V|/|V| \end{bmatrix} = \begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix}$ via LU decomposition.
6. Update states: $\delta_i^{(m+1)} = \delta_i^{(m)} + \Delta\delta_i$ and $|V_i|^{(m+1)} = |V_i|^{(m)} + \Delta|V_i|$. Repeat until convergence.</p>
<p class="answer-para">Comparison: N-R requires significantly fewer iterations (3-5) compared to Gauss-Seidel (50-200), converges reliably on ill-conditioned systems, but requires evaluating and factorizing the Jacobian matrix at every iteration.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">The Newton-Raphson (N-R) method is the industrial standard algorithm for power flow analysis in modern transmission grids. Based on multi-variable Taylor series expansion, it possesses quadratic convergence characteristics, typically achieving convergence to machine precision in only 3 to 5 iterations regardless of network size.</p>
<p class="answer-para">Mathematical Formulation:
Let an $n$-bus system contain 1 Slack bus (Bus 1), $m$ PV buses, and $(n - 1 - m)$ PQ buses.
The unknown state variables are:
- Voltage phase angles $\delta_i$ for all $n - 1$ non-slack buses ($i = 2, 3, \dots, n$).
- Voltage magnitudes $|V_i|$ for all $(n - 1 - m)$ PQ buses.</p>
<p class="answer-para">Expanding the non-linear real and reactive power equations in Taylor series around operating point $(\delta^{(0)}, |V|^{(0)})$ and truncating higher-order terms:
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} J_1 & J_2 \\ J_3 & J_4 \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| / |V| \end{bmatrix}$$
where $\Delta P_i = P_i^{sch} - P_i^{calc}$ and $\Delta Q_i = Q_i^{sch} - Q_i^{calc}$ are the mismatch vectors, and $J$ is the Jacobian Matrix.</p>
<p class="answer-para">To achieve mathematical elegance and computational symmetry, the voltage correction terms are normalized by dividing by $|V|$, scaling the Jacobian sub-matrices:
$$H_{ik} = \frac{\partial P_i}{\partial \delta_k}, \quad N_{ik} = |V_k| \frac{\partial P_i}{\partial |V_k|}, \quad M_{ik} = \frac{\partial Q_i}{\partial \delta_k}, \quad L_{ik} = |V_k| \frac{\partial Q_i}{\partial |V_k|}$$</p>
<p class="answer-para">Derivations of Jacobian Sub-Matrix Elements:
From the static power equations:
$$P_i = |V_i|^2 G_{ii} + \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right]$$
$$Q_i = -|V_i|^2 B_{ii} + \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right]$$</p>
<p class="answer-para">1. Sub-matrix $H$ ($\frac{\partial P}{\partial \delta}$):
- Off-Diagonal Elements ($k \ne i$):
  $$H_{ik} = \frac{\partial P_i}{\partial \delta_k} = |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right]$$
- Diagonal Elements ($k = i$):
  $$H_{ii} = \frac{\partial P_i}{\partial \delta_i} = -\sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right] = -Q_i - |V_i|^2 B_{ii}$$</p>
<p class="answer-para">2. Sub-matrix $N$ ($|V| \frac{\partial P}{\partial |V|}$):
- Off-Diagonal Elements ($k \ne i$):
  $$N_{ik} = |V_k| \frac{\partial P_i}{\partial |V_k|} = |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right]$$
- Diagonal Elements ($k = i$):
  $$N_{ii} = |V_i| \frac{\partial P_i}{\partial |V_i|} = P_i + |V_i|^2 G_{ii}$$</p>
<p class="answer-para">3. Sub-matrix $M$ ($\frac{\partial Q}{\partial \delta}$):
- Off-Diagonal Elements ($k \ne i$):
  $$M_{ik} = \frac{\partial Q_i}{\partial \delta_k} = -|V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right] = -N_{ik}$$
- Diagonal Elements ($k = i$):
  $$M_{ii} = \frac{\partial Q_i}{\partial \delta_i} = \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right] = P_i - |V_i|^2 G_{ii}$$</p>
<p class="answer-para">4. Sub-matrix $L$ ($|V| \frac{\partial Q}{\partial |V|}$):
- Off-Diagonal Elements ($k \ne i$):
  $$L_{ik} = |V_k| \frac{\partial Q_i}{\partial |V_k|} = |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right] = H_{ik}$$
- Diagonal Elements ($k = i$):
  $$L_{ii} = |V_i| \frac{\partial Q_i}{\partial |V_i|} = Q_i - |V_i|^2 B_{ii}$$</p>
<p class="answer-para">Computational Algorithm:
1. Initialize flat start: $\delta_i^{(0)} = 0^\circ$ and $|V_i|^{(0)} = 1.0 \text{ pu}$ for PQ buses.
2. Evaluate $P_i^{calc}$ and $Q_i^{calc}$ using current states.
3. Compute mismatches $\Delta P_i$ and $\Delta Q_i$. If all mismatches are less than tolerance ($10^{-4}$), stop.
4. Formulate the Jacobian matrix $J$ using derived analytical derivatives.
5. Solve the linear algebraic system $J \begin{bmatrix} \Delta\delta \\ \Delta|V|/|V| \end{bmatrix} = \begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix}$ via LU decomposition.
6. Update states: $\delta_i^{(m+1)} = \delta_i^{(m)} + \Delta\delta_i$ and $|V_i|^{(m+1)} = |V_i|^{(m)} + \Delta|V_i|$. Repeat until convergence.</p>
<p class="answer-para">Comparison: N-R requires significantly fewer iterations (3-5) compared to Gauss-Seidel (50-200), converges reliably on ill-conditioned systems, but requires evaluating and factorizing the Jacobian matrix at every iteration.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">The Newton-Raphson (N-R) method is the industrial standard algorithm for power flow analysis in modern transmission grids. Based on multi-variable Taylor series expansion, it possesses quadratic convergence characteristics, typically achieving convergence to machine precision in only 3 to 5 iterations regardless of network size.</p>
<p class="answer-para">Mathematical Formulation:
Let an $n$-bus system contain 1 Slack bus (Bus 1), $m$ PV buses, and $(n - 1 - m)$ PQ buses.
The unknown state variables are:
- Voltage phase angles $\delta_i$ for all $n - 1$ non-slack buses ($i = 2, 3, \dots, n$).
- Voltage magnitudes $|V_i|$ for all $(n - 1 - m)$ PQ buses.</p>
<p class="answer-para">Expanding the non-linear real and reactive power equations in Taylor series around operating point $(\delta^{(0)}, |V|^{(0)})$ and truncating higher-order terms:
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} J_1 & J_2 \\ J_3 & J_4 \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| \end{bmatrix} = \begin{bmatrix} H & N \\ M & L \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| / |V| \end{bmatrix}$$
where $\Delta P_i = P_i^{sch} - P_i^{calc}$ and $\Delta Q_i = Q_i^{sch} - Q_i^{calc}$ are the mismatch vectors, and $J$ is the Jacobian Matrix.</p>
<p class="answer-para">To achieve mathematical elegance and computational symmetry, the voltage correction terms are normalized by dividing by $|V|$, scaling the Jacobian sub-matrices:
$$H_{ik} = \frac{\partial P_i}{\partial \delta_k}, \quad N_{ik} = |V_k| \frac{\partial P_i}{\partial |V_k|}, \quad M_{ik} = \frac{\partial Q_i}{\partial \delta_k}, \quad L_{ik} = |V_k| \frac{\partial Q_i}{\partial |V_k|}$$</p>
<p class="answer-para">Derivations of Jacobian Sub-Matrix Elements:
From the static power equations:
$$P_i = |V_i|^2 G_{ii} + \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right]$$
$$Q_i = -|V_i|^2 B_{ii} + \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right]$$</p>
<p class="answer-para">1. Sub-matrix $H$ ($\frac{\partial P}{\partial \delta}$):
- Off-Diagonal Elements ($k \ne i$):
  $$H_{ik} = \frac{\partial P_i}{\partial \delta_k} = |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right]$$
- Diagonal Elements ($k = i$):
  $$H_{ii} = \frac{\partial P_i}{\partial \delta_i} = -\sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right] = -Q_i - |V_i|^2 B_{ii}$$</p>
<p class="answer-para">2. Sub-matrix $N$ ($|V| \frac{\partial P}{\partial |V|}$):
- Off-Diagonal Elements ($k \ne i$):
  $$N_{ik} = |V_k| \frac{\partial P_i}{\partial |V_k|} = |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right]$$
- Diagonal Elements ($k = i$):
  $$N_{ii} = |V_i| \frac{\partial P_i}{\partial |V_i|} = P_i + |V_i|^2 G_{ii}$$</p>
<p class="answer-para">3. Sub-matrix $M$ ($\frac{\partial Q}{\partial \delta}$):
- Off-Diagonal Elements ($k \ne i$):
  $$M_{ik} = \frac{\partial Q_i}{\partial \delta_k} = -|V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right] = -N_{ik}$$
- Diagonal Elements ($k = i$):
  $$M_{ii} = \frac{\partial Q_i}{\partial \delta_i} = \sum_{k=1, k\ne i}^n |V_i| |V_k| \left[ G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right] = P_i - |V_i|^2 G_{ii}$$</p>
<p class="answer-para">4. Sub-matrix $L$ ($|V| \frac{\partial Q}{\partial |V|}$):
- Off-Diagonal Elements ($k \ne i$):
  $$L_{ik} = |V_k| \frac{\partial Q_i}{\partial |V_k|} = |V_i| |V_k| \left[ G_{ik} \sin(\delta_i - \delta_k) - B_{ik} \cos(\delta_i - \delta_k) \right] = H_{ik}$$
- Diagonal Elements ($k = i$):
  $$L_{ii} = |V_i| \frac{\partial Q_i}{\partial |V_i|} = Q_i - |V_i|^2 B_{ii}$$</p>
<p class="answer-para">Computational Algorithm:
1. Initialize flat start: $\delta_i^{(0)} = 0^\circ$ and $|V_i|^{(0)} = 1.0 \text{ pu}$ for PQ buses.
2. Evaluate $P_i^{calc}$ and $Q_i^{calc}$ using current states.
3. Compute mismatches $\Delta P_i$ and $\Delta Q_i$. If all mismatches are less than tolerance ($10^{-4}$), stop.
4. Formulate the Jacobian matrix $J$ using derived analytical derivatives.
5. Solve the linear algebraic system $J \begin{bmatrix} \Delta\delta \\ \Delta|V|/|V| \end{bmatrix} = \begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix}$ via LU decomposition.
6. Update states: $\delta_i^{(m+1)} = \delta_i^{(m)} + \Delta\delta_i$ and $|V_i|^{(m+1)} = |V_i|^{(m)} + \Delta|V_i|$. Repeat until convergence.</p>
<p class="answer-para">Comparison: N-R requires significantly fewer iterations (3-5) compared to Gauss-Seidel (50-200), converges reliably on ill-conditioned systems, but requires evaluating and factorizing the Jacobian matrix at every iteration.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 3.4: Partitioned Structure of the Newton-Raphson Power Flow Jacobian Matrix &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q15" data-marks="3" data-title="state the physical assumptions underlying the fast decoupled load flow (fdlf) method. derive the decoupled matrix equations involving b&#x27; and b&#x27;&#x27; and discuss its computational advantages.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 15</span>
                <span class="badge badge-3m">3 Marks (Short Answer)</span>
                <div class="card-timer-widget" id="timer-ps2-q15" data-duration="300" data-qid="ps2-q15" data-label="PS2 • Q15 (3M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q15')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">05:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q15')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Short Answer</span>
                <span class="badge badge-qid">ID: PS2-Q15</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q15.</span> State the physical assumptions underlying the Fast Decoupled Load Flow (FDLF) method. Derive the decoupled matrix equations involving B' and B'' and discuss its computational advantages.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q15.</span> State the physical assumptions underlying the Fast Decoupled Load Flow (FDLF) method. Derive the decoupled matrix equations involving B' and B'' and discuss its computational advantages.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q15.</span> State the physical assumptions underlying the Fast Decoupled Load Flow (FDLF) method. Derive the decoupled matrix equations involving B' and B'' and discuss its computational advantages.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q15">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q15', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q15', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q15', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=fast+decoupled+load+flow+FDLF+assumptions+B+prime+B+double+prime+derivation" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q15')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part A &bull; Question 6</strong> (3 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\left[\frac{\Delta P}{|V|}\right] = [B'][\Delta\delta], \quad \left[\frac{\Delta Q}{|V|}\right] = [B''][\Delta|V|], \quad R \ll X, \quad \cos(\delta_i - \delta_k) \approx 1$$</div>
                    <p class="byheart-text">Fast Decoupled Load Flow exploits $P-\delta$ and $Q-V$ physical decoupling. Matrices $B'$ and $B''$ are constant, real, symmetric, and inverted only once, accelerating computations 5-fold.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\left[\frac{\Delta P}{|V|}\right] = [B'][\Delta\delta], \quad \left[\frac{\Delta Q}{|V|}\right] = [B''][\Delta|V|], \quad R \ll X, \quad \cos(\delta_i - \delta_k) \approx 1$$</div>
                    <p class="byheart-text">Fast Decoupled Load Flow exploits $P-\delta$ and $Q-V$ physical decoupling. Matrices $B'$ and $B''$ are constant, real, symmetric, and inverted only once, accelerating computations 5-fold.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\left[\frac{\Delta P}{|V|}\right] = [B'][\Delta\delta], \quad \left[\frac{\Delta Q}{|V|}\right] = [B''][\Delta|V|], \quad R \ll X, \quad \cos(\delta_i - \delta_k) \approx 1$$</div>
                    <p class="byheart-text">Fast Decoupled Load Flow exploits $P-\delta$ and $Q-V$ physical decoupling. Matrices $B'$ and $B''$ are constant, real, symmetric, and inverted only once, accelerating computations 5-fold.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">The Fast Decoupled Load Flow (FDLF) method, developed by Brian Stott and Ongun Alsac in 1974, represents one of the most brilliant practical simplifications of the Newton-Raphson algorithm. It exploits the inherent physical properties of high-voltage electrical transmission systems to decouple active and reactive power computations into two independent, fast matrix equations.</p>
<p class="answer-para">Physical Decoupling Assumptions:
In high-voltage transmission networks:
1. $P - \delta$ and $Q - |V|$ Decoupling: Active power flow $P$ is predominantly driven by voltage phase angle differences $\delta$, showing very weak sensitivity to voltage magnitude variations ($\frac{\partial P}{\partial |V|} \approx 0 \implies N \approx 0$). Conversely, reactive power flow $Q$ is primarily controlled by voltage magnitude differences $|V|$, being virtually insensitive to phase angles ($\frac{\partial Q}{\partial \delta} \approx 0 \implies M \approx 0$). This sets the off-diagonal sub-matrices of the Jacobian to zero:
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & 0 \\ 0 & L \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| \end{bmatrix}$$
2. Small Angle Differences: Under normal operating conditions, phase angle differences between adjacent buses are small (typically less than $5^\circ$):
$$\cos(\delta_i - \delta_k) \approx 1, \quad \sin(\delta_i - \delta_k) \approx 0$$
3. High $X/R$ Ratio: Overhead lines have line reactances far exceeding line resistances ($X \gg R \implies R/X \ll 1$):
$$G_{ik} = \frac{R}{R^2 + X^2} \ll B_{ik} = \frac{-X}{R^2 + X^2} \implies G_{ik} \approx 0$$
4. Reactive Injection Dominance: Bus reactive power injection is negligible compared to bus short-circuit susceptance ($Q_i \ll |V_i|^2 B_{ii}$).</p>
<p class="answer-para">Derivation of Decoupled Matrices $B'$ and $B''$:
Under these physical simplifications, the diagonal and off-diagonal elements of $H$ and $L$ reduce to:
$$H_{ik} = L_{ik} = -|V_i| |V_k| B_{ik}$$
$$H_{ii} = L_{ii} = -|V_i|^2 B_{ii}$$
Dividing both sides by $|V_i|$ and assuming $|V_k| \approx 1.0 \text{ pu}$:
$$\frac{\Delta P_i}{|V_i|} = \sum_{k=1, k\ne i}^n -B_{ik} (\Delta\delta_k) - B_{ii} (\Delta\delta_i)$$
$$\frac{\Delta Q_i}{|V_i|} = \sum_{k=1, k\ne i}^n -B_{ik} (\Delta|V_k|) - B_{ii} (\Delta|V_i|)$$</p>
<p class="answer-para">In compact matrix notation:
$$\left[ \frac{\Delta P}{|V|} \right] = \left[ B' \right] [\Delta \delta]$$
$$\left[ \frac{\Delta Q}{|V|} \right] = \left[ B'' \right] [\Delta |V|]$$
where:
- Matrix $B'$ has dimension $(n - 1) \times (n - 1)$, formed by omitting the slack bus row and column from the imaginary part of $Y_{bus}$. Furthermore, elements that primarily influence MVAR flow (such as shunt reactances and transformer off-nominal taps) are omitted from $B'$.
- Matrix $B''$ has dimension $(n - 1 - m) \times (n - 1 - m)$, formed by omitting the slack bus and all PV bus rows and columns. Phase-shifting transformer angle effects are omitted from $B''$.</p>
<p class="answer-para">Key Engineering Advantages:
1. Invariable Matrices: Both $B'$ and $B''$ are real, symmetric, sparse, and strictly constant. They are factorized into triangular $LU$ forms once at the start of the program and never re-evaluated during iterations.
2. Computational Speed: Each iteration requires only simple forward-backward substitutions. An FDLF iteration is roughly 5 times faster than a standard Newton-Raphson iteration.
3. Reliability: While it may require 1 to 2 more iterations than full N-R, overall solution speed is 3 to 4 times faster with virtually identical numerical accuracy.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">The Fast Decoupled Load Flow (FDLF) method, developed by Brian Stott and Ongun Alsac in 1974, represents one of the most brilliant practical simplifications of the Newton-Raphson algorithm. It exploits the inherent physical properties of high-voltage electrical transmission systems to decouple active and reactive power computations into two independent, fast matrix equations.</p>
<p class="answer-para">Physical Decoupling Assumptions:
In high-voltage transmission networks:
1. $P - \delta$ and $Q - |V|$ Decoupling: Active power flow $P$ is predominantly driven by voltage phase angle differences $\delta$, showing very weak sensitivity to voltage magnitude variations ($\frac{\partial P}{\partial |V|} \approx 0 \implies N \approx 0$). Conversely, reactive power flow $Q$ is primarily controlled by voltage magnitude differences $|V|$, being virtually insensitive to phase angles ($\frac{\partial Q}{\partial \delta} \approx 0 \implies M \approx 0$). This sets the off-diagonal sub-matrices of the Jacobian to zero:
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & 0 \\ 0 & L \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| \end{bmatrix}$$
2. Small Angle Differences: Under normal operating conditions, phase angle differences between adjacent buses are small (typically less than $5^\circ$):
$$\cos(\delta_i - \delta_k) \approx 1, \quad \sin(\delta_i - \delta_k) \approx 0$$
3. High $X/R$ Ratio: Overhead lines have line reactances far exceeding line resistances ($X \gg R \implies R/X \ll 1$):
$$G_{ik} = \frac{R}{R^2 + X^2} \ll B_{ik} = \frac{-X}{R^2 + X^2} \implies G_{ik} \approx 0$$
4. Reactive Injection Dominance: Bus reactive power injection is negligible compared to bus short-circuit susceptance ($Q_i \ll |V_i|^2 B_{ii}$).</p>
<p class="answer-para">Derivation of Decoupled Matrices $B'$ and $B''$:
Under these physical simplifications, the diagonal and off-diagonal elements of $H$ and $L$ reduce to:
$$H_{ik} = L_{ik} = -|V_i| |V_k| B_{ik}$$
$$H_{ii} = L_{ii} = -|V_i|^2 B_{ii}$$
Dividing both sides by $|V_i|$ and assuming $|V_k| \approx 1.0 \text{ pu}$:
$$\frac{\Delta P_i}{|V_i|} = \sum_{k=1, k\ne i}^n -B_{ik} (\Delta\delta_k) - B_{ii} (\Delta\delta_i)$$
$$\frac{\Delta Q_i}{|V_i|} = \sum_{k=1, k\ne i}^n -B_{ik} (\Delta|V_k|) - B_{ii} (\Delta|V_i|)$$</p>
<p class="answer-para">In compact matrix notation:
$$\left[ \frac{\Delta P}{|V|} \right] = \left[ B' \right] [\Delta \delta]$$
$$\left[ \frac{\Delta Q}{|V|} \right] = \left[ B'' \right] [\Delta |V|]$$
where:
- Matrix $B'$ has dimension $(n - 1) \times (n - 1)$, formed by omitting the slack bus row and column from the imaginary part of $Y_{bus}$. Furthermore, elements that primarily influence MVAR flow (such as shunt reactances and transformer off-nominal taps) are omitted from $B'$.
- Matrix $B''$ has dimension $(n - 1 - m) \times (n - 1 - m)$, formed by omitting the slack bus and all PV bus rows and columns. Phase-shifting transformer angle effects are omitted from $B''$.</p>
<p class="answer-para">Key Engineering Advantages:
1. Invariable Matrices: Both $B'$ and $B''$ are real, symmetric, sparse, and strictly constant. They are factorized into triangular $LU$ forms once at the start of the program and never re-evaluated during iterations.
2. Computational Speed: Each iteration requires only simple forward-backward substitutions. An FDLF iteration is roughly 5 times faster than a standard Newton-Raphson iteration.
3. Reliability: While it may require 1 to 2 more iterations than full N-R, overall solution speed is 3 to 4 times faster with virtually identical numerical accuracy.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">The Fast Decoupled Load Flow (FDLF) method, developed by Brian Stott and Ongun Alsac in 1974, represents one of the most brilliant practical simplifications of the Newton-Raphson algorithm. It exploits the inherent physical properties of high-voltage electrical transmission systems to decouple active and reactive power computations into two independent, fast matrix equations.</p>
<p class="answer-para">Physical Decoupling Assumptions:
In high-voltage transmission networks:
1. $P - \delta$ and $Q - |V|$ Decoupling: Active power flow $P$ is predominantly driven by voltage phase angle differences $\delta$, showing very weak sensitivity to voltage magnitude variations ($\frac{\partial P}{\partial |V|} \approx 0 \implies N \approx 0$). Conversely, reactive power flow $Q$ is primarily controlled by voltage magnitude differences $|V|$, being virtually insensitive to phase angles ($\frac{\partial Q}{\partial \delta} \approx 0 \implies M \approx 0$). This sets the off-diagonal sub-matrices of the Jacobian to zero:
$$\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix} = \begin{bmatrix} H & 0 \\ 0 & L \end{bmatrix} \begin{bmatrix} \Delta \delta \\ \Delta |V| \end{bmatrix}$$
2. Small Angle Differences: Under normal operating conditions, phase angle differences between adjacent buses are small (typically less than $5^\circ$):
$$\cos(\delta_i - \delta_k) \approx 1, \quad \sin(\delta_i - \delta_k) \approx 0$$
3. High $X/R$ Ratio: Overhead lines have line reactances far exceeding line resistances ($X \gg R \implies R/X \ll 1$):
$$G_{ik} = \frac{R}{R^2 + X^2} \ll B_{ik} = \frac{-X}{R^2 + X^2} \implies G_{ik} \approx 0$$
4. Reactive Injection Dominance: Bus reactive power injection is negligible compared to bus short-circuit susceptance ($Q_i \ll |V_i|^2 B_{ii}$).</p>
<p class="answer-para">Derivation of Decoupled Matrices $B'$ and $B''$:
Under these physical simplifications, the diagonal and off-diagonal elements of $H$ and $L$ reduce to:
$$H_{ik} = L_{ik} = -|V_i| |V_k| B_{ik}$$
$$H_{ii} = L_{ii} = -|V_i|^2 B_{ii}$$
Dividing both sides by $|V_i|$ and assuming $|V_k| \approx 1.0 \text{ pu}$:
$$\frac{\Delta P_i}{|V_i|} = \sum_{k=1, k\ne i}^n -B_{ik} (\Delta\delta_k) - B_{ii} (\Delta\delta_i)$$
$$\frac{\Delta Q_i}{|V_i|} = \sum_{k=1, k\ne i}^n -B_{ik} (\Delta|V_k|) - B_{ii} (\Delta|V_i|)$$</p>
<p class="answer-para">In compact matrix notation:
$$\left[ \frac{\Delta P}{|V|} \right] = \left[ B' \right] [\Delta \delta]$$
$$\left[ \frac{\Delta Q}{|V|} \right] = \left[ B'' \right] [\Delta |V|]$$
where:
- Matrix $B'$ has dimension $(n - 1) \times (n - 1)$, formed by omitting the slack bus row and column from the imaginary part of $Y_{bus}$. Furthermore, elements that primarily influence MVAR flow (such as shunt reactances and transformer off-nominal taps) are omitted from $B'$.
- Matrix $B''$ has dimension $(n - 1 - m) \times (n - 1 - m)$, formed by omitting the slack bus and all PV bus rows and columns. Phase-shifting transformer angle effects are omitted from $B''$.</p>
<p class="answer-para">Key Engineering Advantages:
1. Invariable Matrices: Both $B'$ and $B''$ are real, symmetric, sparse, and strictly constant. They are factorized into triangular $LU$ forms once at the start of the program and never re-evaluated during iterations.
2. Computational Speed: Each iteration requires only simple forward-backward substitutions. An FDLF iteration is roughly 5 times faster than a standard Newton-Raphson iteration.
3. Reliability: While it may require 1 to 2 more iterations than full N-R, overall solution speed is 3 to 4 times faster with virtually identical numerical accuracy.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 3.5: Physical Decoupling of P-delta and Q-V Control Loops in Fast Decoupled Load Flow &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    
        </div>
    </section>
    

    <section class="module-section" id="ps2-m4">
        <div class="module-header">
            <span class="module-tag">Module 4</span>
            <h2 class="module-title">Power System Dynamics and Transient Stability</h2>
            <p class="module-count">5 Elaborated University Questions &amp; Answers</p>
        </div>
        <div class="questions-grid">
            
    <article class="question-card subject-ps2" id="ps2-q16" data-marks="3" data-title="derive the swing equation governing the rotor dynamics of a synchronous machine during transients. define inertia constant h and angular momentum m, and express the equation in electrical radians and degrees.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 16</span>
                <span class="badge badge-3m">3 Marks (Short Answer)</span>
                <div class="card-timer-widget" id="timer-ps2-q16" data-duration="300" data-qid="ps2-q16" data-label="PS2 • Q16 (3M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q16')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">05:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q16')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Short Answer</span>
                <span class="badge badge-qid">ID: PS2-Q16</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q16.</span> Derive the swing equation governing the rotor dynamics of a synchronous machine during transients. Define inertia constant H and angular momentum M, and express the equation in electrical radians and degrees.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q16.</span> Derive the swing equation governing the rotor dynamics of a synchronous machine during transients. Define inertia constant H and angular momentum M, and express the equation in electrical radians and degrees.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q16.</span> Derive the swing equation governing the rotor dynamics of a synchronous machine during transients. Define inertia constant H and angular momentum M, and express the equation in electrical radians and degrees.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q16">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q16', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q16', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q16', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=swing+equation+derivation+synchronous+machine+inertia+constant+H+power+systems" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q16')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part A &bull; Question 7</strong> (3 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{2H}{\omega_s} \frac{d^2\delta}{dt^2} = P_m - P_e \quad \text{or} \quad \frac{H}{\pi f} \frac{d^2\delta}{dt^2} = P_m - P_e, \quad M = \frac{G H}{\pi f}$$</div>
                    <p class="byheart-text">Swing equation governs rotor acceleration driven by power imbalance $P_m - P_e$. Inertia constant $H$ defines kinetic energy in MJ per MVA rating, normalized across machines.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{2H}{\omega_s} \frac{d^2\delta}{dt^2} = P_m - P_e \quad \text{or} \quad \frac{H}{\pi f} \frac{d^2\delta}{dt^2} = P_m - P_e, \quad M = \frac{G H}{\pi f}$$</div>
                    <p class="byheart-text">Swing equation governs rotor acceleration driven by power imbalance $P_m - P_e$. Inertia constant $H$ defines kinetic energy in MJ per MVA rating, normalized across machines.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{2H}{\omega_s} \frac{d^2\delta}{dt^2} = P_m - P_e \quad \text{or} \quad \frac{H}{\pi f} \frac{d^2\delta}{dt^2} = P_m - P_e, \quad M = \frac{G H}{\pi f}$$</div>
                    <p class="byheart-text">Swing equation governs rotor acceleration driven by power imbalance $P_m - P_e$. Inertia constant $H$ defines kinetic energy in MJ per MVA rating, normalized across machines.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Under steady-state operating conditions, the mechanical input torque supplied by the prime mover to a synchronous generator rotor is balanced by the internal electromagnetic opposing torque, causing the rotor to spin at synchronous angular velocity $\omega_s$. When a sudden disturbance occurs—such as a transmission line short-circuit, sudden load rejection, or generator tripping—this torque equilibrium is shattered. The resulting torque imbalance accelerates or decelerates the massive rotor according to the laws of rotational dynamics. The mathematical equation describing this relative angular motion is called the Swing Equation.</p>
<p class="answer-para">Let:
- $J$ = total moment of inertia of the rotor and prime mover assembly ($\text{kg}\cdot\text{m}^2$).
- $\theta_m$ = angular position of the rotor shaft with respect to a stationary reference axis (in mechanical radians).
- $\omega_m = \frac{d\theta_m}{dt}$ = actual angular shaft velocity ($\text{rad/s}$).
- $\omega_{sm}$ = synchronous mechanical angular velocity ($\text{rad/s}$).
- $T_m$ = mechanical shaft torque supplied by the prime mover ($\text{N}\cdot\text{m}$).
- $T_e$ = electromagnetic counter-torque developed by the generator ($\text{N}\cdot\text{m}$).</p>
<p class="answer-para">Applying Newton's second law of rotational mechanics:
$$J \frac{d^2\theta_m}{dt^2} = T_m - T_e = T_a$$
where $T_a$ is the net accelerating torque.</p>
<p class="answer-para">It is physically convenient to measure the rotor position relative to a reference coordinate frame rotating at synchronous speed $\omega_{sm}$:
$$\theta_m(t) = \omega_{sm} t + \delta_m(t)$$
where $\delta_m$ is the rotor power angle in mechanical radians. Differentiating with respect to time:
$$\frac{d\theta_m}{dt} = \omega_{sm} + \frac{d\delta_m}{dt}$$
$$\frac{d^2\theta_m}{dt^2} = \frac{d^2\delta_m}{dt^2}$$
Substituting this back into the rotational equation:
$$J \frac{d^2\delta_m}{dt^2} = T_m - T_e$$</p>
<p class="answer-para">Multiplying both sides by the synchronous shaft velocity $\omega_{sm}$:
$$J \omega_{sm} \frac{d^2\delta_m}{dt^2} = \omega_{sm} T_m - \omega_{sm} T_e$$
The product $J \omega_{sm} = M_m$ is the angular momentum of the rotor. Recognizing that power is torque multiplied by angular velocity ($P = T \omega$):
$$M_m \frac{d^2\delta_m}{dt^2} = P_m - P_e = P_a$$
where $P_m$ is mechanical input power, $P_e$ is electrical power output, and $P_a$ is accelerating power.</p>
<p class="answer-para">Conversion to Electrical Radians and Degrees:
Let $p$ be the number of magnetic poles. The relationship between electrical angle $\delta$ and mechanical angle $\delta_m$ is $\delta = \left(\frac{p}{2}\right) \delta_m$.
$$\frac{d^2\delta_m}{dt^2} = \frac{2}{p} \frac{d^2\delta}{dt^2}$$
Substituting this yields:
$$\left(\frac{2}{p} M_m\right) \frac{d^2\delta}{dt^2} = P_m - P_e \implies M \frac{d^2\delta}{dt^2} = P_m - P_e$$
where $M = \frac{2}{p} M_m$ is the angular momentum in electrical units.</p>
<p class="answer-para">The Inertia Constant $H$:
In power engineering, machines of vastly different physical sizes have widely varying values of $J$ and $M$. To achieve a normalized, machine-independent metric, the Inertia Constant $H$ is defined as the stored kinetic energy at rated synchronous speed divided by the rated three-phase apparent power $G$ (in MVA):
$$H = \frac{\text{Stored Kinetic Energy at Synchronous Speed (MJ)}}{\text{Generator Rating } G \text{ (MVA)}} = \frac{\frac{1}{2} J \omega_{sm}^2}{G} \text{ (seconds)}$$
The physical dimension of $H$ is seconds, physically representing the time in seconds a machine could supply rated power entirely from its stored kinetic energy. Typical values range from 2 to 9 seconds.
Since stored kinetic energy is $G H = \frac{1}{2} M_m \omega_{sm} = \frac{1}{2} M \omega_s$:
$$M = \frac{2 G H}{\omega_s} = \frac{2 G H}{2\pi f} = \frac{G H}{\pi f} \text{ (MJ}\cdot\text{s/elec rad)}$$
In electrical degrees:
$$M = \frac{G H}{180 f} \text{ (MJ}\cdot\text{s/elec deg)}$$</p>
<p class="answer-para">Dividing by the generator rating $G$ to convert powers to per-unit:
$$\frac{H}{\pi f} \frac{d^2\delta}{dt^2} = P_{m,pu} - P_{e,pu} \quad (\delta \text{ in elec radians})$$
$$\frac{H}{180 f} \frac{d^2\delta}{dt^2} = P_{m,pu} - P_{e,pu} \quad (\delta \text{ in elec degrees})$$
This fundamental second-order non-linear differential equation is the Swing Equation, governing all transient stability simulations in power systems.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Under steady-state operating conditions, the mechanical input torque supplied by the prime mover to a synchronous generator rotor is balanced by the internal electromagnetic opposing torque, causing the rotor to spin at synchronous angular velocity $\omega_s$. When a sudden disturbance occurs—such as a transmission line short-circuit, sudden load rejection, or generator tripping—this torque equilibrium is shattered. The resulting torque imbalance accelerates or decelerates the massive rotor according to the laws of rotational dynamics. The mathematical equation describing this relative angular motion is called the Swing Equation.</p>
<p class="answer-para">Let:
- $J$ = total moment of inertia of the rotor and prime mover assembly ($\text{kg}\cdot\text{m}^2$).
- $\theta_m$ = angular position of the rotor shaft with respect to a stationary reference axis (in mechanical radians).
- $\omega_m = \frac{d\theta_m}{dt}$ = actual angular shaft velocity ($\text{rad/s}$).
- $\omega_{sm}$ = synchronous mechanical angular velocity ($\text{rad/s}$).
- $T_m$ = mechanical shaft torque supplied by the prime mover ($\text{N}\cdot\text{m}$).
- $T_e$ = electromagnetic counter-torque developed by the generator ($\text{N}\cdot\text{m}$).</p>
<p class="answer-para">Applying Newton's second law of rotational mechanics:
$$J \frac{d^2\theta_m}{dt^2} = T_m - T_e = T_a$$
where $T_a$ is the net accelerating torque.</p>
<p class="answer-para">It is physically convenient to measure the rotor position relative to a reference coordinate frame rotating at synchronous speed $\omega_{sm}$:
$$\theta_m(t) = \omega_{sm} t + \delta_m(t)$$
where $\delta_m$ is the rotor power angle in mechanical radians. Differentiating with respect to time:
$$\frac{d\theta_m}{dt} = \omega_{sm} + \frac{d\delta_m}{dt}$$
$$\frac{d^2\theta_m}{dt^2} = \frac{d^2\delta_m}{dt^2}$$
Substituting this back into the rotational equation:
$$J \frac{d^2\delta_m}{dt^2} = T_m - T_e$$</p>
<p class="answer-para">Multiplying both sides by the synchronous shaft velocity $\omega_{sm}$:
$$J \omega_{sm} \frac{d^2\delta_m}{dt^2} = \omega_{sm} T_m - \omega_{sm} T_e$$
The product $J \omega_{sm} = M_m$ is the angular momentum of the rotor. Recognizing that power is torque multiplied by angular velocity ($P = T \omega$):
$$M_m \frac{d^2\delta_m}{dt^2} = P_m - P_e = P_a$$
where $P_m$ is mechanical input power, $P_e$ is electrical power output, and $P_a$ is accelerating power.</p>
<p class="answer-para">Conversion to Electrical Radians and Degrees:
Let $p$ be the number of magnetic poles. The relationship between electrical angle $\delta$ and mechanical angle $\delta_m$ is $\delta = \left(\frac{p}{2}\right) \delta_m$.
$$\frac{d^2\delta_m}{dt^2} = \frac{2}{p} \frac{d^2\delta}{dt^2}$$
Substituting this yields:
$$\left(\frac{2}{p} M_m\right) \frac{d^2\delta}{dt^2} = P_m - P_e \implies M \frac{d^2\delta}{dt^2} = P_m - P_e$$
where $M = \frac{2}{p} M_m$ is the angular momentum in electrical units.</p>
<p class="answer-para">The Inertia Constant $H$:
In power engineering, machines of vastly different physical sizes have widely varying values of $J$ and $M$. To achieve a normalized, machine-independent metric, the Inertia Constant $H$ is defined as the stored kinetic energy at rated synchronous speed divided by the rated three-phase apparent power $G$ (in MVA):
$$H = \frac{\text{Stored Kinetic Energy at Synchronous Speed (MJ)}}{\text{Generator Rating } G \text{ (MVA)}} = \frac{\frac{1}{2} J \omega_{sm}^2}{G} \text{ (seconds)}$$
The physical dimension of $H$ is seconds, physically representing the time in seconds a machine could supply rated power entirely from its stored kinetic energy. Typical values range from 2 to 9 seconds.
Since stored kinetic energy is $G H = \frac{1}{2} M_m \omega_{sm} = \frac{1}{2} M \omega_s$:
$$M = \frac{2 G H}{\omega_s} = \frac{2 G H}{2\pi f} = \frac{G H}{\pi f} \text{ (MJ}\cdot\text{s/elec rad)}$$
In electrical degrees:
$$M = \frac{G H}{180 f} \text{ (MJ}\cdot\text{s/elec deg)}$$</p>
<p class="answer-para">Dividing by the generator rating $G$ to convert powers to per-unit:
$$\frac{H}{\pi f} \frac{d^2\delta}{dt^2} = P_{m,pu} - P_{e,pu} \quad (\delta \text{ in elec radians})$$
$$\frac{H}{180 f} \frac{d^2\delta}{dt^2} = P_{m,pu} - P_{e,pu} \quad (\delta \text{ in elec degrees})$$
This fundamental second-order non-linear differential equation is the Swing Equation, governing all transient stability simulations in power systems.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">Under steady-state operating conditions, the mechanical input torque supplied by the prime mover to a synchronous generator rotor is balanced by the internal electromagnetic opposing torque, causing the rotor to spin at synchronous angular velocity $\omega_s$. When a sudden disturbance occurs—such as a transmission line short-circuit, sudden load rejection, or generator tripping—this torque equilibrium is shattered. The resulting torque imbalance accelerates or decelerates the massive rotor according to the laws of rotational dynamics. The mathematical equation describing this relative angular motion is called the Swing Equation.</p>
<p class="answer-para">Let:
- $J$ = total moment of inertia of the rotor and prime mover assembly ($\text{kg}\cdot\text{m}^2$).
- $\theta_m$ = angular position of the rotor shaft with respect to a stationary reference axis (in mechanical radians).
- $\omega_m = \frac{d\theta_m}{dt}$ = actual angular shaft velocity ($\text{rad/s}$).
- $\omega_{sm}$ = synchronous mechanical angular velocity ($\text{rad/s}$).
- $T_m$ = mechanical shaft torque supplied by the prime mover ($\text{N}\cdot\text{m}$).
- $T_e$ = electromagnetic counter-torque developed by the generator ($\text{N}\cdot\text{m}$).</p>
<p class="answer-para">Applying Newton's second law of rotational mechanics:
$$J \frac{d^2\theta_m}{dt^2} = T_m - T_e = T_a$$
where $T_a$ is the net accelerating torque.</p>
<p class="answer-para">It is physically convenient to measure the rotor position relative to a reference coordinate frame rotating at synchronous speed $\omega_{sm}$:
$$\theta_m(t) = \omega_{sm} t + \delta_m(t)$$
where $\delta_m$ is the rotor power angle in mechanical radians. Differentiating with respect to time:
$$\frac{d\theta_m}{dt} = \omega_{sm} + \frac{d\delta_m}{dt}$$
$$\frac{d^2\theta_m}{dt^2} = \frac{d^2\delta_m}{dt^2}$$
Substituting this back into the rotational equation:
$$J \frac{d^2\delta_m}{dt^2} = T_m - T_e$$</p>
<p class="answer-para">Multiplying both sides by the synchronous shaft velocity $\omega_{sm}$:
$$J \omega_{sm} \frac{d^2\delta_m}{dt^2} = \omega_{sm} T_m - \omega_{sm} T_e$$
The product $J \omega_{sm} = M_m$ is the angular momentum of the rotor. Recognizing that power is torque multiplied by angular velocity ($P = T \omega$):
$$M_m \frac{d^2\delta_m}{dt^2} = P_m - P_e = P_a$$
where $P_m$ is mechanical input power, $P_e$ is electrical power output, and $P_a$ is accelerating power.</p>
<p class="answer-para">Conversion to Electrical Radians and Degrees:
Let $p$ be the number of magnetic poles. The relationship between electrical angle $\delta$ and mechanical angle $\delta_m$ is $\delta = \left(\frac{p}{2}\right) \delta_m$.
$$\frac{d^2\delta_m}{dt^2} = \frac{2}{p} \frac{d^2\delta}{dt^2}$$
Substituting this yields:
$$\left(\frac{2}{p} M_m\right) \frac{d^2\delta}{dt^2} = P_m - P_e \implies M \frac{d^2\delta}{dt^2} = P_m - P_e$$
where $M = \frac{2}{p} M_m$ is the angular momentum in electrical units.</p>
<p class="answer-para">The Inertia Constant $H$:
In power engineering, machines of vastly different physical sizes have widely varying values of $J$ and $M$. To achieve a normalized, machine-independent metric, the Inertia Constant $H$ is defined as the stored kinetic energy at rated synchronous speed divided by the rated three-phase apparent power $G$ (in MVA):
$$H = \frac{\text{Stored Kinetic Energy at Synchronous Speed (MJ)}}{\text{Generator Rating } G \text{ (MVA)}} = \frac{\frac{1}{2} J \omega_{sm}^2}{G} \text{ (seconds)}$$
The physical dimension of $H$ is seconds, physically representing the time in seconds a machine could supply rated power entirely from its stored kinetic energy. Typical values range from 2 to 9 seconds.
Since stored kinetic energy is $G H = \frac{1}{2} M_m \omega_{sm} = \frac{1}{2} M \omega_s$:
$$M = \frac{2 G H}{\omega_s} = \frac{2 G H}{2\pi f} = \frac{G H}{\pi f} \text{ (MJ}\cdot\text{s/elec rad)}$$
In electrical degrees:
$$M = \frac{G H}{180 f} \text{ (MJ}\cdot\text{s/elec deg)}$$</p>
<p class="answer-para">Dividing by the generator rating $G$ to convert powers to per-unit:
$$\frac{H}{\pi f} \frac{d^2\delta}{dt^2} = P_{m,pu} - P_{e,pu} \quad (\delta \text{ in elec radians})$$
$$\frac{H}{180 f} \frac{d^2\delta}{dt^2} = P_{m,pu} - P_{e,pu} \quad (\delta \text{ in elec degrees})$$
This fundamental second-order non-linear differential equation is the Swing Equation, governing all transient stability simulations in power systems.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 4.1: Synchronous Rotor Reference Frame Depicting Mechanical Torque and Power Angle delta &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q17" data-marks="7" data-title="derive the power-angle equation pe = pmax sin(delta) for a synchronous machine connected to an infinite bus. define synchronizing power coefficient and determine the steady-state stability limit.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 17</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q17" data-duration="720" data-qid="ps2-q17" data-label="PS2 • Q17 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q17')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q17')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q17</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q17.</span> Derive the power-angle equation Pe = Pmax sin(delta) for a synchronous machine connected to an infinite bus. Define synchronizing power coefficient and determine the steady-state stability limit.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q17.</span> Derive the power-angle equation Pe = Pmax sin(delta) for a synchronous machine connected to an infinite bus. Define synchronizing power coefficient and determine the steady-state stability limit.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q17.</span> Derive the power-angle equation Pe = Pmax sin(delta) for a synchronous machine connected to an infinite bus. Define synchronizing power coefficient and determine the steady-state stability limit.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q17">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q17', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q17', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q17', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=power+angle+curve+derivation+steady+state+stability+limit+synchronizing+power+coefficient" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q17')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 17(b)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$P_e = \frac{|E||V|}{X} \sin\delta = P_{max} \sin\delta, \quad P_{syn} = \frac{dP_e}{d\delta} = P_{max} \cos\delta > 0 \implies 0 \le \delta < 90^\circ$$</div>
                    <p class="byheart-text">Cylindrical rotor electrical power follows sinusoidal curve peaking at $\delta = 90^\circ$. Steady-state stability requires positive synchronizing power ($P_{syn} > 0$), limiting stable operation to $\delta < 90^\circ$.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$P_e = \frac{|E||V|}{X} \sin\delta = P_{max} \sin\delta, \quad P_{syn} = \frac{dP_e}{d\delta} = P_{max} \cos\delta > 0 \implies 0 \le \delta < 90^\circ$$</div>
                    <p class="byheart-text">Cylindrical rotor electrical power follows sinusoidal curve peaking at $\delta = 90^\circ$. Steady-state stability requires positive synchronizing power ($P_{syn} > 0$), limiting stable operation to $\delta < 90^\circ$.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$P_e = \frac{|E||V|}{X} \sin\delta = P_{max} \sin\delta, \quad P_{syn} = \frac{dP_e}{d\delta} = P_{max} \cos\delta > 0 \implies 0 \le \delta < 90^\circ$$</div>
                    <p class="byheart-text">Cylindrical rotor electrical power follows sinusoidal curve peaking at $\delta = 90^\circ$. Steady-state stability requires positive synchronizing power ($P_{syn} > 0$), limiting stable operation to $\delta < 90^\circ$.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">To understand how active and reactive power are transferred across a transmission network and to establish the theoretical boundaries of power transmission, we derive the Power-Angle relationship for a synchronous machine connected to an infinite bus.</p>
<p class="answer-para">Consider a round-rotor (cylindrical) synchronous generator represented by an internal excitation voltage phasor $E = |E| \angle \delta$ connected to an infinite bus of constant voltage $V = |V| \angle 0^\circ$ through a total series inductive reactance $X$. The total reactance $X = X_d + X_{tr} + X_{line}$ incorporates the generator synchronous reactance, step-up transformer reactance, and transmission line reactance. Line resistance is neglected ($R \ll X$).</p>
<p class="answer-para">Step 1: Stator Current Phasor Formulation:
Applying Kirchhoff's Voltage Law around the circuit loop:
$$E = V + j X I \implies I = \frac{E - V}{j X} = \frac{|E| \angle \delta - |V| \angle 0^\circ}{j X}$$
Expressing phasors in Cartesian rectangular coordinates:
$$|E| \angle \delta = |E| \cos\delta + j |E| \sin\delta$$
$$|V| \angle 0^\circ = |V| + j 0$$
Substituting these expressions:
$$I = \frac{(|E|\cos\delta - |V|) + j |E|\sin\delta}{j X} = \frac{|E|\sin\delta}{X} - j \frac{|E|\cos\delta - |V|}{X}$$</p>
<p class="answer-para">Step 2: Complex Power Output:
The complex power $S = P_e + j Q_e$ delivered to the infinite bus is:
$$S = V I^* = (|V| \angle 0^\circ) \left[ \frac{|E|\sin\delta}{X} + j \frac{|E|\cos\delta - |V|}{X} \right]$$
$$S = \frac{|E| |V|}{X} \sin\delta + j \left[ \frac{|E| |V|}{X} \cos\delta - \frac{|V|^2}{X} \right]$$</p>
<p class="answer-para">Equating real and imaginary parts:
- Real Power Transfer Equation:
  $$P_e = \frac{|E| |V|}{X} \sin\delta = P_{max} \sin\delta$$
- Reactive Power Transfer Equation:
  $$Q_e = \frac{|E| |V|}{X} \cos\delta - \frac{|V|^2}{X}$$
where $P_{max} = \frac{|E||V|}{X}$ is the peak steady-state power transfer capability of the transmission link.</p>
<p class="answer-para">Graphical Characterization of the Power-Angle Curve:
The real electrical power $P_e$ varies as a pure sinusoidal function of the rotor power angle $\delta$:
- At $\delta = 0^\circ$: $P_e = 0$. (No active power is transferred).
- As $\delta$ increases from $0^\circ$ toward $90^\circ$: $P_e$ increases monotonically, reaching its absolute peak $P_{max}$ at $\delta = 90^\circ$.
- For $\delta > 90^\circ$: $P_e$ decreases with increasing rotor angle $\delta$.</p>
<p class="answer-para">Synchronizing Power Coefficient ($P_{syn}$):
Steady-state stability refers to the capability of the power system to maintain synchronism when subjected to small, gradual disturbances (such as slow load variations).
Let the machine operate at an equilibrium angle $\delta_0$ with mechanical input $P_{m0} = P_e(\delta_0)$. Suppose a small perturbation $\Delta\delta$ occurs. The incremental change in electrical power output is:
$$\Delta P_e = \left.\frac{dP_e}{d\delta}\right|_{\delta_0} \Delta\delta = P_{syn} \Delta\delta$$
where $P_{syn} = \frac{dP_e}{d\delta}$ is the Synchronizing Power Coefficient (or stiffness coefficient):
$$P_{syn} = \frac{d}{d\delta} \left[ P_{max} \sin\delta \right] = P_{max} \cos\delta = \frac{|E| |V|}{X} \cos\delta$$</p>
<p class="answer-para">Steady-State Stability Criterion:
Substituting this perturbation into the linearized swing equation:
$$M \frac{d^2(\Delta\delta)}{dt^2} + P_{syn} \Delta\delta = 0 \implies \frac{d^2(\Delta\delta)}{dt^2} + \left(\frac{P_{syn}}{M}\right) \Delta\delta = 0$$
The roots of the characteristic equation are $s = \pm \sqrt{-\frac{P_{syn}}{M}}$:
- Case 1 ($P_{syn} > 0$): When $0 \le \delta_0 < 90^\circ$, $\cos\delta_0 > 0$, making $P_{syn}$ positive. The characteristic roots are purely imaginary: $s = \pm j \sqrt{P_{syn}/M} = \pm j \omega_n$. The system executes stable, bounded harmonic oscillations around $\delta_0$. In the presence of natural damper winding friction, these oscillations decay to zero, maintaining stability.
- Case 2 ($P_{syn} < 0$): When $90^\circ < \delta_0 \le 180^\circ$, $\cos\delta_0 < 0$, making $P_{syn}$ negative. One characteristic root is real and positive: $s = +\sqrt{|P_{syn}|/M}$. The rotor angle diverges exponentially without bound, causing loss of synchronism (pole slipping).</p>
<p class="answer-para">Steady-State Stability Limit:
The maximum power that can be transmitted through the system without losing stability under gradual changes is attained when $P_{syn} = 0$, which occurs at:
$$\delta = 90^\circ \implies P_{limit} = P_{max} = \frac{|E| |V|}{X}$$
Operating beyond $\delta = 90^\circ$ is inherently unstable under constant excitation.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">To understand how active and reactive power are transferred across a transmission network and to establish the theoretical boundaries of power transmission, we derive the Power-Angle relationship for a synchronous machine connected to an infinite bus.</p>
<p class="answer-para">Consider a round-rotor (cylindrical) synchronous generator represented by an internal excitation voltage phasor $E = |E| \angle \delta$ connected to an infinite bus of constant voltage $V = |V| \angle 0^\circ$ through a total series inductive reactance $X$. The total reactance $X = X_d + X_{tr} + X_{line}$ incorporates the generator synchronous reactance, step-up transformer reactance, and transmission line reactance. Line resistance is neglected ($R \ll X$).</p>
<p class="answer-para">Step 1: Stator Current Phasor Formulation:
Applying Kirchhoff's Voltage Law around the circuit loop:
$$E = V + j X I \implies I = \frac{E - V}{j X} = \frac{|E| \angle \delta - |V| \angle 0^\circ}{j X}$$
Expressing phasors in Cartesian rectangular coordinates:
$$|E| \angle \delta = |E| \cos\delta + j |E| \sin\delta$$
$$|V| \angle 0^\circ = |V| + j 0$$
Substituting these expressions:
$$I = \frac{(|E|\cos\delta - |V|) + j |E|\sin\delta}{j X} = \frac{|E|\sin\delta}{X} - j \frac{|E|\cos\delta - |V|}{X}$$</p>
<p class="answer-para">Step 2: Complex Power Output:
The complex power $S = P_e + j Q_e$ delivered to the infinite bus is:
$$S = V I^* = (|V| \angle 0^\circ) \left[ \frac{|E|\sin\delta}{X} + j \frac{|E|\cos\delta - |V|}{X} \right]$$
$$S = \frac{|E| |V|}{X} \sin\delta + j \left[ \frac{|E| |V|}{X} \cos\delta - \frac{|V|^2}{X} \right]$$</p>
<p class="answer-para">Equating real and imaginary parts:
- Real Power Transfer Equation:
  $$P_e = \frac{|E| |V|}{X} \sin\delta = P_{max} \sin\delta$$
- Reactive Power Transfer Equation:
  $$Q_e = \frac{|E| |V|}{X} \cos\delta - \frac{|V|^2}{X}$$
where $P_{max} = \frac{|E||V|}{X}$ is the peak steady-state power transfer capability of the transmission link.</p>
<p class="answer-para">Graphical Characterization of the Power-Angle Curve:
The real electrical power $P_e$ varies as a pure sinusoidal function of the rotor power angle $\delta$:
- At $\delta = 0^\circ$: $P_e = 0$. (No active power is transferred).
- As $\delta$ increases from $0^\circ$ toward $90^\circ$: $P_e$ increases monotonically, reaching its absolute peak $P_{max}$ at $\delta = 90^\circ$.
- For $\delta > 90^\circ$: $P_e$ decreases with increasing rotor angle $\delta$.</p>
<p class="answer-para">Synchronizing Power Coefficient ($P_{syn}$):
Steady-state stability refers to the capability of the power system to maintain synchronism when subjected to small, gradual disturbances (such as slow load variations).
Let the machine operate at an equilibrium angle $\delta_0$ with mechanical input $P_{m0} = P_e(\delta_0)$. Suppose a small perturbation $\Delta\delta$ occurs. The incremental change in electrical power output is:
$$\Delta P_e = \left.\frac{dP_e}{d\delta}\right|_{\delta_0} \Delta\delta = P_{syn} \Delta\delta$$
where $P_{syn} = \frac{dP_e}{d\delta}$ is the Synchronizing Power Coefficient (or stiffness coefficient):
$$P_{syn} = \frac{d}{d\delta} \left[ P_{max} \sin\delta \right] = P_{max} \cos\delta = \frac{|E| |V|}{X} \cos\delta$$</p>
<p class="answer-para">Steady-State Stability Criterion:
Substituting this perturbation into the linearized swing equation:
$$M \frac{d^2(\Delta\delta)}{dt^2} + P_{syn} \Delta\delta = 0 \implies \frac{d^2(\Delta\delta)}{dt^2} + \left(\frac{P_{syn}}{M}\right) \Delta\delta = 0$$
The roots of the characteristic equation are $s = \pm \sqrt{-\frac{P_{syn}}{M}}$:
- Case 1 ($P_{syn} > 0$): When $0 \le \delta_0 < 90^\circ$, $\cos\delta_0 > 0$, making $P_{syn}$ positive. The characteristic roots are purely imaginary: $s = \pm j \sqrt{P_{syn}/M} = \pm j \omega_n$. The system executes stable, bounded harmonic oscillations around $\delta_0$. In the presence of natural damper winding friction, these oscillations decay to zero, maintaining stability.
- Case 2 ($P_{syn} < 0$): When $90^\circ < \delta_0 \le 180^\circ$, $\cos\delta_0 < 0$, making $P_{syn}$ negative. One characteristic root is real and positive: $s = +\sqrt{|P_{syn}|/M}$. The rotor angle diverges exponentially without bound, causing loss of synchronism (pole slipping).</p>
<p class="answer-para">Steady-State Stability Limit:
The maximum power that can be transmitted through the system without losing stability under gradual changes is attained when $P_{syn} = 0$, which occurs at:
$$\delta = 90^\circ \implies P_{limit} = P_{max} = \frac{|E| |V|}{X}$$
Operating beyond $\delta = 90^\circ$ is inherently unstable under constant excitation.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">To understand how active and reactive power are transferred across a transmission network and to establish the theoretical boundaries of power transmission, we derive the Power-Angle relationship for a synchronous machine connected to an infinite bus.</p>
<p class="answer-para">Consider a round-rotor (cylindrical) synchronous generator represented by an internal excitation voltage phasor $E = |E| \angle \delta$ connected to an infinite bus of constant voltage $V = |V| \angle 0^\circ$ through a total series inductive reactance $X$. The total reactance $X = X_d + X_{tr} + X_{line}$ incorporates the generator synchronous reactance, step-up transformer reactance, and transmission line reactance. Line resistance is neglected ($R \ll X$).</p>
<p class="answer-para">Step 1: Stator Current Phasor Formulation:
Applying Kirchhoff's Voltage Law around the circuit loop:
$$E = V + j X I \implies I = \frac{E - V}{j X} = \frac{|E| \angle \delta - |V| \angle 0^\circ}{j X}$$
Expressing phasors in Cartesian rectangular coordinates:
$$|E| \angle \delta = |E| \cos\delta + j |E| \sin\delta$$
$$|V| \angle 0^\circ = |V| + j 0$$
Substituting these expressions:
$$I = \frac{(|E|\cos\delta - |V|) + j |E|\sin\delta}{j X} = \frac{|E|\sin\delta}{X} - j \frac{|E|\cos\delta - |V|}{X}$$</p>
<p class="answer-para">Step 2: Complex Power Output:
The complex power $S = P_e + j Q_e$ delivered to the infinite bus is:
$$S = V I^* = (|V| \angle 0^\circ) \left[ \frac{|E|\sin\delta}{X} + j \frac{|E|\cos\delta - |V|}{X} \right]$$
$$S = \frac{|E| |V|}{X} \sin\delta + j \left[ \frac{|E| |V|}{X} \cos\delta - \frac{|V|^2}{X} \right]$$</p>
<p class="answer-para">Equating real and imaginary parts:
- Real Power Transfer Equation:
  $$P_e = \frac{|E| |V|}{X} \sin\delta = P_{max} \sin\delta$$
- Reactive Power Transfer Equation:
  $$Q_e = \frac{|E| |V|}{X} \cos\delta - \frac{|V|^2}{X}$$
where $P_{max} = \frac{|E||V|}{X}$ is the peak steady-state power transfer capability of the transmission link.</p>
<p class="answer-para">Graphical Characterization of the Power-Angle Curve:
The real electrical power $P_e$ varies as a pure sinusoidal function of the rotor power angle $\delta$:
- At $\delta = 0^\circ$: $P_e = 0$. (No active power is transferred).
- As $\delta$ increases from $0^\circ$ toward $90^\circ$: $P_e$ increases monotonically, reaching its absolute peak $P_{max}$ at $\delta = 90^\circ$.
- For $\delta > 90^\circ$: $P_e$ decreases with increasing rotor angle $\delta$.</p>
<p class="answer-para">Synchronizing Power Coefficient ($P_{syn}$):
Steady-state stability refers to the capability of the power system to maintain synchronism when subjected to small, gradual disturbances (such as slow load variations).
Let the machine operate at an equilibrium angle $\delta_0$ with mechanical input $P_{m0} = P_e(\delta_0)$. Suppose a small perturbation $\Delta\delta$ occurs. The incremental change in electrical power output is:
$$\Delta P_e = \left.\frac{dP_e}{d\delta}\right|_{\delta_0} \Delta\delta = P_{syn} \Delta\delta$$
where $P_{syn} = \frac{dP_e}{d\delta}$ is the Synchronizing Power Coefficient (or stiffness coefficient):
$$P_{syn} = \frac{d}{d\delta} \left[ P_{max} \sin\delta \right] = P_{max} \cos\delta = \frac{|E| |V|}{X} \cos\delta$$</p>
<p class="answer-para">Steady-State Stability Criterion:
Substituting this perturbation into the linearized swing equation:
$$M \frac{d^2(\Delta\delta)}{dt^2} + P_{syn} \Delta\delta = 0 \implies \frac{d^2(\Delta\delta)}{dt^2} + \left(\frac{P_{syn}}{M}\right) \Delta\delta = 0$$
The roots of the characteristic equation are $s = \pm \sqrt{-\frac{P_{syn}}{M}}$:
- Case 1 ($P_{syn} > 0$): When $0 \le \delta_0 < 90^\circ$, $\cos\delta_0 > 0$, making $P_{syn}$ positive. The characteristic roots are purely imaginary: $s = \pm j \sqrt{P_{syn}/M} = \pm j \omega_n$. The system executes stable, bounded harmonic oscillations around $\delta_0$. In the presence of natural damper winding friction, these oscillations decay to zero, maintaining stability.
- Case 2 ($P_{syn} < 0$): When $90^\circ < \delta_0 \le 180^\circ$, $\cos\delta_0 < 0$, making $P_{syn}$ negative. One characteristic root is real and positive: $s = +\sqrt{|P_{syn}|/M}$. The rotor angle diverges exponentially without bound, causing loss of synchronism (pole slipping).</p>
<p class="answer-para">Steady-State Stability Limit:
The maximum power that can be transmitted through the system without losing stability under gradual changes is attained when $P_{syn} = 0$, which occurs at:
$$\delta = 90^\circ \implies P_{limit} = P_{max} = \frac{|E| |V|}{X}$$
Operating beyond $\delta = 90^\circ$ is inherently unstable under constant excitation.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 4.2: Sinusoidal Power-Angle Curve and Steady-State Stability Boundary at delta = 90 degrees &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q18" data-marks="7" data-title="state and prove the equal area criterion (eac) for the transient stability of a synchronous machine. apply eac to determine the maximum swing angle for a sudden step increase in mechanical power input.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 18</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q18" data-duration="720" data-qid="ps2-q18" data-label="PS2 • Q18 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q18')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q18')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q18</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q18.</span> State and prove the Equal Area Criterion (EAC) for the transient stability of a synchronous machine. Apply EAC to determine the maximum swing angle for a sudden step increase in mechanical power input.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q18.</span> State and prove the Equal Area Criterion (EAC) for the transient stability of a synchronous machine. Apply EAC to determine the maximum swing angle for a sudden step increase in mechanical power input.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q18.</span> State and prove the Equal Area Criterion (EAC) for the transient stability of a synchronous machine. Apply EAC to determine the maximum swing angle for a sudden step increase in mechanical power input.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q18">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q18', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q18', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q18', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=equal+area+criterion+derivation+transient+stability+sudden+load+change+power+systems" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q18')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 18(a)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\int_{\delta_0}^{\delta_{max}} (P_m - P_e) \, d\delta = 0 \implies A_1 = A_2 \quad (\text{Accelerating Area } = \text{ Decelerating Area})$$</div>
                    <p class="byheart-text">Equal Area Criterion determines transient stability without solving differential equations. Stored kinetic energy gained during acceleration ($A_1$) must be completely absorbed during deceleration ($A_2$).</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\int_{\delta_0}^{\delta_{max}} (P_m - P_e) \, d\delta = 0 \implies A_1 = A_2 \quad (\text{Accelerating Area } = \text{ Decelerating Area})$$</div>
                    <p class="byheart-text">Equal Area Criterion determines transient stability without solving differential equations. Stored kinetic energy gained during acceleration ($A_1$) must be completely absorbed during deceleration ($A_2$).</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\int_{\delta_0}^{\delta_{max}} (P_m - P_e) \, d\delta = 0 \implies A_1 = A_2 \quad (\text{Accelerating Area } = \text{ Decelerating Area})$$</div>
                    <p class="byheart-text">Equal Area Criterion determines transient stability without solving differential equations. Stored kinetic energy gained during acceleration ($A_1$) must be completely absorbed during deceleration ($A_2$).</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Transient stability analysis investigates the ability of a power system to maintain synchronism following severe, sudden disturbances such as short-circuit faults, line switching, or sudden heavy load additions. In single-machine infinite-bus (SMIB) systems, the Equal Area Criterion (EAC) provides an unshakeable graphical and mathematical method to determine transient stability directly without numerically integrating the non-linear swing differential equation.</p>
<p class="answer-para">Mathematical Derivation of the Equal Area Criterion:
The dynamics of a synchronous machine are governed by the swing equation:
$$\frac{d^2\delta}{dt^2} = \frac{P_m - P_e}{M} = \frac{P_a}{M}$$
where $P_a = P_m - P_e$ is the net accelerating power.
Multiplying both sides of the equation by $2 \frac{d\delta}{dt}$:
$$2 \frac{d\delta}{dt} \frac{d^2\delta}{dt^2} = \frac{2}{M}(P_m - P_e)\frac{d\delta}{dt}$$
Using the chain rule of calculus, the left-hand side is the exact time derivative of $\left(\frac{d\delta}{dt}\right)^2$:
$$\frac{d}{dt}\left[\left(\frac{d\delta}{dt}\right)^2\right] = \frac{2}{M}(P_m - P_e)\frac{d\delta}{dt}$$
Multiplying through by differential time $dt$:
$$d\left[\left(\frac{d\delta}{dt}\right)^2\right] = \frac{2}{M}(P_m - P_e) \, d\delta$$</p>
<p class="answer-para">Integrating both sides from an initial steady-state operating angle $\delta_0$ to an arbitrary angle $\delta_1$:
$$\left(\frac{d\delta}{dt}\right)^2_{\delta_1} - \left(\frac{d\delta}{dt}\right)^2_{\delta_0} = \frac{2}{M} \int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta$$
Prior to the disturbance at $t = 0$, the machine is in steady-state equilibrium spinning synchronously, so the initial relative rotor angular velocity is zero: $\left.\frac{d\delta}{dt}\right|_{\delta_0} = 0$.
Therefore:
$$\left(\frac{d\delta}{dt}\right)_{\delta_1} = \sqrt{\frac{2}{M} \int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta}$$</p>
<p class="answer-para">Physical Principle of Stability:
For the system to maintain transient stability, the rotor angle $\delta(t)$ must not increase indefinitely. The rotor must stop advancing relative to the synchronously rotating frame, reach a maximum swing angle $\delta_{max}$, and reverse its direction of motion.
At the point of maximum rotor swing ($\delta = \delta_{max}$), the relative speed deviation must momentarily vanish:
$$\left.\frac{d\delta}{dt}\right|_{\delta_{max}} = 0$$
Setting this condition in the integral yields the mathematical statement of the Equal Area Criterion:
$$\int_{\delta_0}^{\delta_{max}} (P_m - P_e) \, d\delta = 0$$</p>
<p class="answer-para">Splitting this integral at the intermediate equilibrium point $\delta_1$ where $P_m = P_e$:
$$\int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta + \int_{\delta_1}^{\delta_{max}} (P_m - P_e) \, d\delta = 0$$
$$\int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta = \int_{\delta_1}^{\delta_{max}} (P_e - P_m) \, d\delta$$
$$A_1 = A_2$$
- Accelerating Area ($A_1$): During $\delta_0 \le \delta \le \delta_1$, mechanical power exceeds electrical power ($P_m > P_e$). The net accelerating torque injects kinetic energy into the rotor, causing rotor speed to rise above synchronous speed ($\omega > \omega_s$). Area $A_1$ represents the total kinetic energy accumulated by the rotor.
- Decelerating Area ($A_2$): Once the rotor angle swings past $\delta_1$, electrical output exceeds mechanical input ($P_e > P_m$). The net retarding torque extracts kinetic energy from the rotor, decelerating it back toward synchronous speed. Area $A_2$ represents the kinetic energy removed from the rotor.
Transient stability is preserved if and only if the available decelerating area $A_2$ is equal to or greater than the accelerating area $A_1$ ($A_2 \ge A_1$).</p>
<p class="answer-para">Application to a Sudden Increase in Mechanical Power:
Consider a generator operating initially at steady-state angle $\delta_0$ delivering power $P_{m0} = P_{max}\sin\delta_0$.
Suppose the prime mover mechanical input abruptly steps up from $P_{m0}$ to $P_{m1}$.
1. Accelerating Area ($A_1$):
$$A_1 = \int_{\delta_0}^{\delta_1} (P_{m1} - P_{max}\sin\delta) \, d\delta = P_{m1}(\delta_1 - \delta_0) + P_{max}(\cos\delta_1 - \cos\delta_0)$$
where $\delta_1 = \sin^{-1}\left(\frac{P_{m1}}{P_{max}}\right)$ is the new steady-state operating point.
2. Decelerating Area ($A_2$):
The maximum angle to which the rotor can swing without losing stability is $\delta_{max} = 180^\circ - \delta_1 = \pi - \delta_1$.
$$A_2 = \int_{\delta_1}^{\delta_{max}} (P_{max}\sin\delta - P_{m1}) \, d\delta = P_{max}(\cos\delta_1 - \cos\delta_{max}) - P_{m1}(\delta_{max} - \delta_1)$$
Equating $A_1 = A_2$ determines whether the system stabilizes at $\delta_1$ after damped oscillations or loses synchronism.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Transient stability analysis investigates the ability of a power system to maintain synchronism following severe, sudden disturbances such as short-circuit faults, line switching, or sudden heavy load additions. In single-machine infinite-bus (SMIB) systems, the Equal Area Criterion (EAC) provides an unshakeable graphical and mathematical method to determine transient stability directly without numerically integrating the non-linear swing differential equation.</p>
<p class="answer-para">Mathematical Derivation of the Equal Area Criterion:
The dynamics of a synchronous machine are governed by the swing equation:
$$\frac{d^2\delta}{dt^2} = \frac{P_m - P_e}{M} = \frac{P_a}{M}$$
where $P_a = P_m - P_e$ is the net accelerating power.
Multiplying both sides of the equation by $2 \frac{d\delta}{dt}$:
$$2 \frac{d\delta}{dt} \frac{d^2\delta}{dt^2} = \frac{2}{M}(P_m - P_e)\frac{d\delta}{dt}$$
Using the chain rule of calculus, the left-hand side is the exact time derivative of $\left(\frac{d\delta}{dt}\right)^2$:
$$\frac{d}{dt}\left[\left(\frac{d\delta}{dt}\right)^2\right] = \frac{2}{M}(P_m - P_e)\frac{d\delta}{dt}$$
Multiplying through by differential time $dt$:
$$d\left[\left(\frac{d\delta}{dt}\right)^2\right] = \frac{2}{M}(P_m - P_e) \, d\delta$$</p>
<p class="answer-para">Integrating both sides from an initial steady-state operating angle $\delta_0$ to an arbitrary angle $\delta_1$:
$$\left(\frac{d\delta}{dt}\right)^2_{\delta_1} - \left(\frac{d\delta}{dt}\right)^2_{\delta_0} = \frac{2}{M} \int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta$$
Prior to the disturbance at $t = 0$, the machine is in steady-state equilibrium spinning synchronously, so the initial relative rotor angular velocity is zero: $\left.\frac{d\delta}{dt}\right|_{\delta_0} = 0$.
Therefore:
$$\left(\frac{d\delta}{dt}\right)_{\delta_1} = \sqrt{\frac{2}{M} \int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta}$$</p>
<p class="answer-para">Physical Principle of Stability:
For the system to maintain transient stability, the rotor angle $\delta(t)$ must not increase indefinitely. The rotor must stop advancing relative to the synchronously rotating frame, reach a maximum swing angle $\delta_{max}$, and reverse its direction of motion.
At the point of maximum rotor swing ($\delta = \delta_{max}$), the relative speed deviation must momentarily vanish:
$$\left.\frac{d\delta}{dt}\right|_{\delta_{max}} = 0$$
Setting this condition in the integral yields the mathematical statement of the Equal Area Criterion:
$$\int_{\delta_0}^{\delta_{max}} (P_m - P_e) \, d\delta = 0$$</p>
<p class="answer-para">Splitting this integral at the intermediate equilibrium point $\delta_1$ where $P_m = P_e$:
$$\int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta + \int_{\delta_1}^{\delta_{max}} (P_m - P_e) \, d\delta = 0$$
$$\int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta = \int_{\delta_1}^{\delta_{max}} (P_e - P_m) \, d\delta$$
$$A_1 = A_2$$
- Accelerating Area ($A_1$): During $\delta_0 \le \delta \le \delta_1$, mechanical power exceeds electrical power ($P_m > P_e$). The net accelerating torque injects kinetic energy into the rotor, causing rotor speed to rise above synchronous speed ($\omega > \omega_s$). Area $A_1$ represents the total kinetic energy accumulated by the rotor.
- Decelerating Area ($A_2$): Once the rotor angle swings past $\delta_1$, electrical output exceeds mechanical input ($P_e > P_m$). The net retarding torque extracts kinetic energy from the rotor, decelerating it back toward synchronous speed. Area $A_2$ represents the kinetic energy removed from the rotor.
Transient stability is preserved if and only if the available decelerating area $A_2$ is equal to or greater than the accelerating area $A_1$ ($A_2 \ge A_1$).</p>
<p class="answer-para">Application to a Sudden Increase in Mechanical Power:
Consider a generator operating initially at steady-state angle $\delta_0$ delivering power $P_{m0} = P_{max}\sin\delta_0$.
Suppose the prime mover mechanical input abruptly steps up from $P_{m0}$ to $P_{m1}$.
1. Accelerating Area ($A_1$):
$$A_1 = \int_{\delta_0}^{\delta_1} (P_{m1} - P_{max}\sin\delta) \, d\delta = P_{m1}(\delta_1 - \delta_0) + P_{max}(\cos\delta_1 - \cos\delta_0)$$
where $\delta_1 = \sin^{-1}\left(\frac{P_{m1}}{P_{max}}\right)$ is the new steady-state operating point.
2. Decelerating Area ($A_2$):
The maximum angle to which the rotor can swing without losing stability is $\delta_{max} = 180^\circ - \delta_1 = \pi - \delta_1$.
$$A_2 = \int_{\delta_1}^{\delta_{max}} (P_{max}\sin\delta - P_{m1}) \, d\delta = P_{max}(\cos\delta_1 - \cos\delta_{max}) - P_{m1}(\delta_{max} - \delta_1)$$
Equating $A_1 = A_2$ determines whether the system stabilizes at $\delta_1$ after damped oscillations or loses synchronism.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">Transient stability analysis investigates the ability of a power system to maintain synchronism following severe, sudden disturbances such as short-circuit faults, line switching, or sudden heavy load additions. In single-machine infinite-bus (SMIB) systems, the Equal Area Criterion (EAC) provides an unshakeable graphical and mathematical method to determine transient stability directly without numerically integrating the non-linear swing differential equation.</p>
<p class="answer-para">Mathematical Derivation of the Equal Area Criterion:
The dynamics of a synchronous machine are governed by the swing equation:
$$\frac{d^2\delta}{dt^2} = \frac{P_m - P_e}{M} = \frac{P_a}{M}$$
where $P_a = P_m - P_e$ is the net accelerating power.
Multiplying both sides of the equation by $2 \frac{d\delta}{dt}$:
$$2 \frac{d\delta}{dt} \frac{d^2\delta}{dt^2} = \frac{2}{M}(P_m - P_e)\frac{d\delta}{dt}$$
Using the chain rule of calculus, the left-hand side is the exact time derivative of $\left(\frac{d\delta}{dt}\right)^2$:
$$\frac{d}{dt}\left[\left(\frac{d\delta}{dt}\right)^2\right] = \frac{2}{M}(P_m - P_e)\frac{d\delta}{dt}$$
Multiplying through by differential time $dt$:
$$d\left[\left(\frac{d\delta}{dt}\right)^2\right] = \frac{2}{M}(P_m - P_e) \, d\delta$$</p>
<p class="answer-para">Integrating both sides from an initial steady-state operating angle $\delta_0$ to an arbitrary angle $\delta_1$:
$$\left(\frac{d\delta}{dt}\right)^2_{\delta_1} - \left(\frac{d\delta}{dt}\right)^2_{\delta_0} = \frac{2}{M} \int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta$$
Prior to the disturbance at $t = 0$, the machine is in steady-state equilibrium spinning synchronously, so the initial relative rotor angular velocity is zero: $\left.\frac{d\delta}{dt}\right|_{\delta_0} = 0$.
Therefore:
$$\left(\frac{d\delta}{dt}\right)_{\delta_1} = \sqrt{\frac{2}{M} \int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta}$$</p>
<p class="answer-para">Physical Principle of Stability:
For the system to maintain transient stability, the rotor angle $\delta(t)$ must not increase indefinitely. The rotor must stop advancing relative to the synchronously rotating frame, reach a maximum swing angle $\delta_{max}$, and reverse its direction of motion.
At the point of maximum rotor swing ($\delta = \delta_{max}$), the relative speed deviation must momentarily vanish:
$$\left.\frac{d\delta}{dt}\right|_{\delta_{max}} = 0$$
Setting this condition in the integral yields the mathematical statement of the Equal Area Criterion:
$$\int_{\delta_0}^{\delta_{max}} (P_m - P_e) \, d\delta = 0$$</p>
<p class="answer-para">Splitting this integral at the intermediate equilibrium point $\delta_1$ where $P_m = P_e$:
$$\int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta + \int_{\delta_1}^{\delta_{max}} (P_m - P_e) \, d\delta = 0$$
$$\int_{\delta_0}^{\delta_1} (P_m - P_e) \, d\delta = \int_{\delta_1}^{\delta_{max}} (P_e - P_m) \, d\delta$$
$$A_1 = A_2$$
- Accelerating Area ($A_1$): During $\delta_0 \le \delta \le \delta_1$, mechanical power exceeds electrical power ($P_m > P_e$). The net accelerating torque injects kinetic energy into the rotor, causing rotor speed to rise above synchronous speed ($\omega > \omega_s$). Area $A_1$ represents the total kinetic energy accumulated by the rotor.
- Decelerating Area ($A_2$): Once the rotor angle swings past $\delta_1$, electrical output exceeds mechanical input ($P_e > P_m$). The net retarding torque extracts kinetic energy from the rotor, decelerating it back toward synchronous speed. Area $A_2$ represents the kinetic energy removed from the rotor.
Transient stability is preserved if and only if the available decelerating area $A_2$ is equal to or greater than the accelerating area $A_1$ ($A_2 \ge A_1$).</p>
<p class="answer-para">Application to a Sudden Increase in Mechanical Power:
Consider a generator operating initially at steady-state angle $\delta_0$ delivering power $P_{m0} = P_{max}\sin\delta_0$.
Suppose the prime mover mechanical input abruptly steps up from $P_{m0}$ to $P_{m1}$.
1. Accelerating Area ($A_1$):
$$A_1 = \int_{\delta_0}^{\delta_1} (P_{m1} - P_{max}\sin\delta) \, d\delta = P_{m1}(\delta_1 - \delta_0) + P_{max}(\cos\delta_1 - \cos\delta_0)$$
where $\delta_1 = \sin^{-1}\left(\frac{P_{m1}}{P_{max}}\right)$ is the new steady-state operating point.
2. Decelerating Area ($A_2$):
The maximum angle to which the rotor can swing without losing stability is $\delta_{max} = 180^\circ - \delta_1 = \pi - \delta_1$.
$$A_2 = \int_{\delta_1}^{\delta_{max}} (P_{max}\sin\delta - P_{m1}) \, d\delta = P_{max}(\cos\delta_1 - \cos\delta_{max}) - P_{m1}(\delta_{max} - \delta_1)$$
Equating $A_1 = A_2$ determines whether the system stabilizes at $\delta_1$ after damped oscillations or loses synchronism.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 4.3: Equal Area Criterion Graphical Representation for Sudden Increase in Mechanical Power &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q19" data-marks="7" data-title="apply the equal area criterion to derive the expression for the critical clearing angle (delta_cr) for a three-phase fault on a double-circuit transmission line. obtain the critical clearing time formula.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 19</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q19" data-duration="720" data-qid="ps2-q19" data-label="PS2 • Q19 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q19')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q19')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q19</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q19.</span> Apply the Equal Area Criterion to derive the expression for the Critical Clearing Angle (delta_cr) for a three-phase fault on a double-circuit transmission line. Obtain the critical clearing time formula.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q19.</span> Apply the Equal Area Criterion to derive the expression for the Critical Clearing Angle (delta_cr) for a three-phase fault on a double-circuit transmission line. Obtain the critical clearing time formula.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q19.</span> Apply the Equal Area Criterion to derive the expression for the Critical Clearing Angle (delta_cr) for a three-phase fault on a double-circuit transmission line. Obtain the critical clearing time formula.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q19">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q19', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q19', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q19', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=critical+clearing+angle+derivation+critical+clearing+time+equal+area+criterion+power+systems" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q19')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 18(b)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}}{P_{max3} - P_{max2}}, \quad t_{cr} = \sqrt{\frac{2H(\delta_{cr} - \delta_0)}{\pi f P_m}}$$</div>
                    <p class="byheart-text">Critical Clearing Angle $\delta_{cr}$ defines the maximum allowable rotor advance before fault isolation. Breakers must trip before critical clearing time $t_{cr}$ to preserve transient stability.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}}{P_{max3} - P_{max2}}, \quad t_{cr} = \sqrt{\frac{2H(\delta_{cr} - \delta_0)}{\pi f P_m}}$$</div>
                    <p class="byheart-text">Critical Clearing Angle $\delta_{cr}$ defines the maximum allowable rotor advance before fault isolation. Breakers must trip before critical clearing time $t_{cr}$ to preserve transient stability.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}}{P_{max3} - P_{max2}}, \quad t_{cr} = \sqrt{\frac{2H(\delta_{cr} - \delta_0)}{\pi f P_m}}$$</div>
                    <p class="byheart-text">Critical Clearing Angle $\delta_{cr}$ defines the maximum allowable rotor advance before fault isolation. Breakers must trip before critical clearing time $t_{cr}$ to preserve transient stability.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">When a severe three-phase short-circuit occurs on a power transmission line, the electrical power that can be transferred across the faulted grid drops precipitously. During the fault, the prime mover continues to supply full mechanical power $P_m$, causing the generator rotor to accelerate rapidly. To prevent the rotor from losing synchronism, circuit breakers must trip and isolate the faulted line segment before the rotor advances past a critical threshold called the Critical Clearing Angle ($\delta_{cr}$). The corresponding elapsed time is the Critical Clearing Time ($t_{cr}$).</p>
<p class="answer-para">Consider a generator connected to an infinite bus through a double-circuit transmission line. The system operates across three distinct operational regimes:
1. Pre-Fault Regime: Both transmission lines are healthy. The power-angle relationship is:
$$P_{e1} = P_{max1} \sin\delta$$
The initial operating angle $\delta_0$ is given by $P_m = P_{max1} \sin\delta_0 \implies \delta_0 = \sin^{-1}\left(\frac{P_m}{P_{max1}}\right)$.
2. During-Fault Regime: A three-phase fault strikes one circuit. The electrical power drops to:
$$P_{e2} = P_{max2} \sin\delta$$
(If the fault is a bolted fault directly at the generator bus terminals, $P_{max2} = 0$).
3. Post-Fault Regime: The faulted line circuit is isolated by circuit breakers, leaving only a single circuit in service. The transfer reactance increases, yielding intermediate power capability:
$$P_{e3} = P_{max3} \sin\delta \quad (P_{max2} < P_{max3} < P_{max1})$$</p>
<p class="answer-para">Mathematical Derivation of Critical Clearing Angle $\delta_{cr}$:
Let the fault be cleared at angle $\delta = \delta_{cr}$.
1. Accelerating Area ($A_1$): From initial angle $\delta_0$ to clearing angle $\delta_{cr}$, the system operates on the during-fault curve $P_{e2}$:
$$A_1 = \int_{\delta_0}^{\delta_{cr}} (P_m - P_{e2}) \, d\delta = \int_{\delta_0}^{\delta_{cr}} (P_m - P_{max2}\sin\delta) \, d\delta$$
$$A_1 = \left[ P_m \delta + P_{max2}\cos\delta \right]_{\delta_0}^{\delta_{cr}} = P_m(\delta_{cr} - \delta_0) + P_{max2}(\cos\delta_{cr} - \cos\delta_0)$$</p>
<p class="answer-para">2. Decelerating Area ($A_2$): Once cleared at $\delta_{cr}$, the system operates on the post-fault curve $P_{e3}$ until reaching maximum swing angle $\delta_{max}$:
$$A_2 = \int_{\delta_{cr}}^{\delta_{max}} (P_{e3} - P_m) \, d\delta = \int_{\delta_{cr}}^{\delta_{max}} (P_{max3}\sin\delta - P_m) \, d\delta$$
The maximum stable swing angle $\delta_{max}$ is the intersection of mechanical power $P_m$ with the post-fault power curve:
$$\delta_{max} = \pi - \sin^{-1}\left(\frac{P_m}{P_{max3}}\right)$$
Evaluating the integral:
$$A_2 = \left[ -P_{max3}\cos\delta - P_m \delta \right]_{\delta_{cr}}^{\delta_{max}} = P_{max3}(\cos\delta_{cr} - \cos\delta_{max}) - P_m(\delta_{max} - \delta_{cr})$$</p>
<p class="answer-para">3. Enforcing the Equal Area Criterion ($A_1 = A_2$):
$$P_m(\delta_{cr} - \delta_0) + P_{max2}(\cos\delta_{cr} - \cos\delta_0) = P_{max3}(\cos\delta_{cr} - \cos\delta_{max}) - P_m(\delta_{max} - \delta_{cr})$$
Expanding and collecting terms involving $\cos\delta_{cr}$ on the left-hand side:
$$P_{max3}\cos\delta_{cr} - P_{max2}\cos\delta_{cr} = P_m(\delta_{max} - \delta_{cr} + \delta_{cr} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}$$
$$(P_{max3} - P_{max2})\cos\delta_{cr} = P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}$$
Dividing by $(P_{max3} - P_{max2})$ yields the celebrated formula:
$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}}{P_{max3} - P_{max2}}$$
Special Case (Bolted Terminal Fault with $P_{max2} = 0$):
$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) + P_{max3}\cos\delta_{max}}{P_{max3}}$$</p>
<p class="answer-para">Derivation of Critical Clearing Time ($t_{cr}$):
During the fault, if $P_{max2} = 0$, the electrical power output is zero ($P_e = 0$). The swing equation becomes:
$$\frac{d^2\delta}{dt^2} = \frac{P_m}{M} = \frac{\pi f P_m}{H}$$
Integrating with respect to time, with initial condition $\left.\frac{d\delta}{dt}\right|_{t=0} = 0$:
$$\frac{d\delta}{dt} = \left(\frac{\pi f P_m}{H}\right) t$$
Integrating a second time with initial condition $\delta(0) = \delta_0$:
$$\delta(t) = \delta_0 + \frac{1}{2} \left(\frac{\pi f P_m}{H}\right) t^2$$
At clearing time $t = t_{cr}$, the angle reaches $\delta_{cr}$:
$$\delta_{cr} - \delta_0 = \frac{\pi f P_m}{2 H} t_{cr}^2$$
Solving explicitly for the Critical Clearing Time:
$$t_{cr} = \sqrt{\frac{2 H (\delta_{cr} - \delta_0)}{\pi f P_m}} \text{ seconds} \quad (\delta \text{ in radians})$$
If protective relays and circuit breakers do not clear the short circuit within $t_{cr}$, transient stability is irrecoverably lost.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">When a severe three-phase short-circuit occurs on a power transmission line, the electrical power that can be transferred across the faulted grid drops precipitously. During the fault, the prime mover continues to supply full mechanical power $P_m$, causing the generator rotor to accelerate rapidly. To prevent the rotor from losing synchronism, circuit breakers must trip and isolate the faulted line segment before the rotor advances past a critical threshold called the Critical Clearing Angle ($\delta_{cr}$). The corresponding elapsed time is the Critical Clearing Time ($t_{cr}$).</p>
<p class="answer-para">Consider a generator connected to an infinite bus through a double-circuit transmission line. The system operates across three distinct operational regimes:
1. Pre-Fault Regime: Both transmission lines are healthy. The power-angle relationship is:
$$P_{e1} = P_{max1} \sin\delta$$
The initial operating angle $\delta_0$ is given by $P_m = P_{max1} \sin\delta_0 \implies \delta_0 = \sin^{-1}\left(\frac{P_m}{P_{max1}}\right)$.
2. During-Fault Regime: A three-phase fault strikes one circuit. The electrical power drops to:
$$P_{e2} = P_{max2} \sin\delta$$
(If the fault is a bolted fault directly at the generator bus terminals, $P_{max2} = 0$).
3. Post-Fault Regime: The faulted line circuit is isolated by circuit breakers, leaving only a single circuit in service. The transfer reactance increases, yielding intermediate power capability:
$$P_{e3} = P_{max3} \sin\delta \quad (P_{max2} < P_{max3} < P_{max1})$$</p>
<p class="answer-para">Mathematical Derivation of Critical Clearing Angle $\delta_{cr}$:
Let the fault be cleared at angle $\delta = \delta_{cr}$.
1. Accelerating Area ($A_1$): From initial angle $\delta_0$ to clearing angle $\delta_{cr}$, the system operates on the during-fault curve $P_{e2}$:
$$A_1 = \int_{\delta_0}^{\delta_{cr}} (P_m - P_{e2}) \, d\delta = \int_{\delta_0}^{\delta_{cr}} (P_m - P_{max2}\sin\delta) \, d\delta$$
$$A_1 = \left[ P_m \delta + P_{max2}\cos\delta \right]_{\delta_0}^{\delta_{cr}} = P_m(\delta_{cr} - \delta_0) + P_{max2}(\cos\delta_{cr} - \cos\delta_0)$$</p>
<p class="answer-para">2. Decelerating Area ($A_2$): Once cleared at $\delta_{cr}$, the system operates on the post-fault curve $P_{e3}$ until reaching maximum swing angle $\delta_{max}$:
$$A_2 = \int_{\delta_{cr}}^{\delta_{max}} (P_{e3} - P_m) \, d\delta = \int_{\delta_{cr}}^{\delta_{max}} (P_{max3}\sin\delta - P_m) \, d\delta$$
The maximum stable swing angle $\delta_{max}$ is the intersection of mechanical power $P_m$ with the post-fault power curve:
$$\delta_{max} = \pi - \sin^{-1}\left(\frac{P_m}{P_{max3}}\right)$$
Evaluating the integral:
$$A_2 = \left[ -P_{max3}\cos\delta - P_m \delta \right]_{\delta_{cr}}^{\delta_{max}} = P_{max3}(\cos\delta_{cr} - \cos\delta_{max}) - P_m(\delta_{max} - \delta_{cr})$$</p>
<p class="answer-para">3. Enforcing the Equal Area Criterion ($A_1 = A_2$):
$$P_m(\delta_{cr} - \delta_0) + P_{max2}(\cos\delta_{cr} - \cos\delta_0) = P_{max3}(\cos\delta_{cr} - \cos\delta_{max}) - P_m(\delta_{max} - \delta_{cr})$$
Expanding and collecting terms involving $\cos\delta_{cr}$ on the left-hand side:
$$P_{max3}\cos\delta_{cr} - P_{max2}\cos\delta_{cr} = P_m(\delta_{max} - \delta_{cr} + \delta_{cr} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}$$
$$(P_{max3} - P_{max2})\cos\delta_{cr} = P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}$$
Dividing by $(P_{max3} - P_{max2})$ yields the celebrated formula:
$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}}{P_{max3} - P_{max2}}$$
Special Case (Bolted Terminal Fault with $P_{max2} = 0$):
$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) + P_{max3}\cos\delta_{max}}{P_{max3}}$$</p>
<p class="answer-para">Derivation of Critical Clearing Time ($t_{cr}$):
During the fault, if $P_{max2} = 0$, the electrical power output is zero ($P_e = 0$). The swing equation becomes:
$$\frac{d^2\delta}{dt^2} = \frac{P_m}{M} = \frac{\pi f P_m}{H}$$
Integrating with respect to time, with initial condition $\left.\frac{d\delta}{dt}\right|_{t=0} = 0$:
$$\frac{d\delta}{dt} = \left(\frac{\pi f P_m}{H}\right) t$$
Integrating a second time with initial condition $\delta(0) = \delta_0$:
$$\delta(t) = \delta_0 + \frac{1}{2} \left(\frac{\pi f P_m}{H}\right) t^2$$
At clearing time $t = t_{cr}$, the angle reaches $\delta_{cr}$:
$$\delta_{cr} - \delta_0 = \frac{\pi f P_m}{2 H} t_{cr}^2$$
Solving explicitly for the Critical Clearing Time:
$$t_{cr} = \sqrt{\frac{2 H (\delta_{cr} - \delta_0)}{\pi f P_m}} \text{ seconds} \quad (\delta \text{ in radians})$$
If protective relays and circuit breakers do not clear the short circuit within $t_{cr}$, transient stability is irrecoverably lost.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">When a severe three-phase short-circuit occurs on a power transmission line, the electrical power that can be transferred across the faulted grid drops precipitously. During the fault, the prime mover continues to supply full mechanical power $P_m$, causing the generator rotor to accelerate rapidly. To prevent the rotor from losing synchronism, circuit breakers must trip and isolate the faulted line segment before the rotor advances past a critical threshold called the Critical Clearing Angle ($\delta_{cr}$). The corresponding elapsed time is the Critical Clearing Time ($t_{cr}$).</p>
<p class="answer-para">Consider a generator connected to an infinite bus through a double-circuit transmission line. The system operates across three distinct operational regimes:
1. Pre-Fault Regime: Both transmission lines are healthy. The power-angle relationship is:
$$P_{e1} = P_{max1} \sin\delta$$
The initial operating angle $\delta_0$ is given by $P_m = P_{max1} \sin\delta_0 \implies \delta_0 = \sin^{-1}\left(\frac{P_m}{P_{max1}}\right)$.
2. During-Fault Regime: A three-phase fault strikes one circuit. The electrical power drops to:
$$P_{e2} = P_{max2} \sin\delta$$
(If the fault is a bolted fault directly at the generator bus terminals, $P_{max2} = 0$).
3. Post-Fault Regime: The faulted line circuit is isolated by circuit breakers, leaving only a single circuit in service. The transfer reactance increases, yielding intermediate power capability:
$$P_{e3} = P_{max3} \sin\delta \quad (P_{max2} < P_{max3} < P_{max1})$$</p>
<p class="answer-para">Mathematical Derivation of Critical Clearing Angle $\delta_{cr}$:
Let the fault be cleared at angle $\delta = \delta_{cr}$.
1. Accelerating Area ($A_1$): From initial angle $\delta_0$ to clearing angle $\delta_{cr}$, the system operates on the during-fault curve $P_{e2}$:
$$A_1 = \int_{\delta_0}^{\delta_{cr}} (P_m - P_{e2}) \, d\delta = \int_{\delta_0}^{\delta_{cr}} (P_m - P_{max2}\sin\delta) \, d\delta$$
$$A_1 = \left[ P_m \delta + P_{max2}\cos\delta \right]_{\delta_0}^{\delta_{cr}} = P_m(\delta_{cr} - \delta_0) + P_{max2}(\cos\delta_{cr} - \cos\delta_0)$$</p>
<p class="answer-para">2. Decelerating Area ($A_2$): Once cleared at $\delta_{cr}$, the system operates on the post-fault curve $P_{e3}$ until reaching maximum swing angle $\delta_{max}$:
$$A_2 = \int_{\delta_{cr}}^{\delta_{max}} (P_{e3} - P_m) \, d\delta = \int_{\delta_{cr}}^{\delta_{max}} (P_{max3}\sin\delta - P_m) \, d\delta$$
The maximum stable swing angle $\delta_{max}$ is the intersection of mechanical power $P_m$ with the post-fault power curve:
$$\delta_{max} = \pi - \sin^{-1}\left(\frac{P_m}{P_{max3}}\right)$$
Evaluating the integral:
$$A_2 = \left[ -P_{max3}\cos\delta - P_m \delta \right]_{\delta_{cr}}^{\delta_{max}} = P_{max3}(\cos\delta_{cr} - \cos\delta_{max}) - P_m(\delta_{max} - \delta_{cr})$$</p>
<p class="answer-para">3. Enforcing the Equal Area Criterion ($A_1 = A_2$):
$$P_m(\delta_{cr} - \delta_0) + P_{max2}(\cos\delta_{cr} - \cos\delta_0) = P_{max3}(\cos\delta_{cr} - \cos\delta_{max}) - P_m(\delta_{max} - \delta_{cr})$$
Expanding and collecting terms involving $\cos\delta_{cr}$ on the left-hand side:
$$P_{max3}\cos\delta_{cr} - P_{max2}\cos\delta_{cr} = P_m(\delta_{max} - \delta_{cr} + \delta_{cr} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}$$
$$(P_{max3} - P_{max2})\cos\delta_{cr} = P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}$$
Dividing by $(P_{max3} - P_{max2})$ yields the celebrated formula:
$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) - P_{max2}\cos\delta_0 + P_{max3}\cos\delta_{max}}{P_{max3} - P_{max2}}$$
Special Case (Bolted Terminal Fault with $P_{max2} = 0$):
$$\cos\delta_{cr} = \frac{P_m(\delta_{max} - \delta_0) + P_{max3}\cos\delta_{max}}{P_{max3}}$$</p>
<p class="answer-para">Derivation of Critical Clearing Time ($t_{cr}$):
During the fault, if $P_{max2} = 0$, the electrical power output is zero ($P_e = 0$). The swing equation becomes:
$$\frac{d^2\delta}{dt^2} = \frac{P_m}{M} = \frac{\pi f P_m}{H}$$
Integrating with respect to time, with initial condition $\left.\frac{d\delta}{dt}\right|_{t=0} = 0$:
$$\frac{d\delta}{dt} = \left(\frac{\pi f P_m}{H}\right) t$$
Integrating a second time with initial condition $\delta(0) = \delta_0$:
$$\delta(t) = \delta_0 + \frac{1}{2} \left(\frac{\pi f P_m}{H}\right) t^2$$
At clearing time $t = t_{cr}$, the angle reaches $\delta_{cr}$:
$$\delta_{cr} - \delta_0 = \frac{\pi f P_m}{2 H} t_{cr}^2$$
Solving explicitly for the Critical Clearing Time:
$$t_{cr} = \sqrt{\frac{2 H (\delta_{cr} - \delta_0)}{\pi f P_m}} \text{ seconds} \quad (\delta \text{ in radians})$$
If protective relays and circuit breakers do not clear the short circuit within $t_{cr}$, transient stability is irrecoverably lost.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 4.4: Equal Area Criterion for Fault Clearing Showing Pre-fault, During-fault, and Post-fault Power Curves &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q20" data-marks="3" data-title="explain the various practical methods employed in modern power systems to improve transient and dynamic stability, including fast fault clearing, auto-reclosing, dynamic braking, and facts devices.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 20</span>
                <span class="badge badge-3m">3 Marks (Short Answer)</span>
                <div class="card-timer-widget" id="timer-ps2-q20" data-duration="300" data-qid="ps2-q20" data-label="PS2 • Q20 (3M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q20')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">05:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q20')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Short Answer</span>
                <span class="badge badge-qid">ID: PS2-Q20</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q20.</span> Explain the various practical methods employed in modern power systems to improve transient and dynamic stability, including fast fault clearing, auto-reclosing, dynamic braking, and FACTS devices.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q20.</span> Explain the various practical methods employed in modern power systems to improve transient and dynamic stability, including fast fault clearing, auto-reclosing, dynamic braking, and FACTS devices.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q20.</span> Explain the various practical methods employed in modern power systems to improve transient and dynamic stability, including fast fault clearing, auto-reclosing, dynamic braking, and FACTS devices.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q20">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q20', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q20', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q20', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=methods+to+improve+transient+stability+power+systems+fast+fault+clearing+PSS+FACTS" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q20')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part A &bull; Question 8</strong> (3 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$E_{acc} \propto t^2, \quad X_{eff} = X_{line} - X_C, \quad P_{max} = \frac{|E||V|}{X_{eff}}$$</div>
                    <p class="byheart-text">Stability is enhanced by 2-cycle fast fault clearing, high-speed auto-reclosing, dynamic braking resistors, fast static excitation with PSS, series capacitors, and FACTS controllers (STATCOM/SVC/TCSC).</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$E_{acc} \propto t^2, \quad X_{eff} = X_{line} - X_C, \quad P_{max} = \frac{|E||V|}{X_{eff}}$$</div>
                    <p class="byheart-text">Stability is enhanced by 2-cycle fast fault clearing, high-speed auto-reclosing, dynamic braking resistors, fast static excitation with PSS, series capacitors, and FACTS controllers (STATCOM/SVC/TCSC).</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$E_{acc} \propto t^2, \quad X_{eff} = X_{line} - X_C, \quad P_{max} = \frac{|E||V|}{X_{eff}}$$</div>
                    <p class="byheart-text">Stability is enhanced by 2-cycle fast fault clearing, high-speed auto-reclosing, dynamic braking resistors, fast static excitation with PSS, series capacitors, and FACTS controllers (STATCOM/SVC/TCSC).</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Power system transient stability depends directly on minimizing the accelerating area $A_1$ and maximizing the available decelerating area $A_2$ during and immediately following a fault. To prevent loss of synchronism and wide-area blackouts, power transmission utilities deploy a multi-layered suite of stability enhancement measures:</p>
<p class="answer-para">1. High-Speed Fault Clearing and Fast Circuit Breakers:
Because accelerating energy accumulates as the square of elapsed time ($E_{acc} \propto t^2$), rapid fault clearance is the most effective single measure to preserve transient stability. Modern numerical microprocessor-based protection relays operate within 1 cycle ($20 \text{ ms}$), driving ultra-fast SF6 or vacuum circuit breakers with 2-cycle ($40 \text{ ms}$) contact separation times. Total fault clearing within 3 cycles dramatically reduces the clearing angle $\delta_{cr}$, keeping accelerating area $A_1$ small.</p>
<p class="answer-para">2. High-Speed Automatic Reclosing:
Over 80% of high-voltage transmission line faults are transient in nature, caused by lightning flashovers that deionize within 0.3 to 0.5 seconds after breaker opening. High-speed single-pole or three-pole auto-reclosing re-energizes the healthy line within 20 to 30 cycles, promptly restoring full post-fault power transfer capability ($P_{max1}$) before the rotor swings into instability.</p>
<p class="answer-para">3. Dynamic Braking Resistors:
Large shunt-connected resistive banks (typically rated at 50% to 100% of generator capacity) are installed at generator terminal buses. When a severe transmission fault is detected, the braking resistors are switched on via fast thyristor switches for approximately 0.5 seconds. The resistors artificially absorb the surplus mechanical prime mover power ($P_e = P_{fault} + P_{brake} \approx P_m$), suppressing rotor acceleration.</p>
<p class="answer-para">4. Fast Excitation Systems and Power System Stabilizers (PSS):
Static excitation systems utilizing thyristor rectifiers provide exceptionally fast ceiling voltage response (ceiling voltages up to 3 to 4 times rated field voltage within $20 \text{ ms}$). This boosts generator internal flux linkages during and immediately after the fault, elevating the peak power capability $P_{max} = \frac{EV}{X}$. To prevent fast excitation from introducing negative damping into low-frequency inter-area electromechanical oscillations (0.2 to 2.0 Hz), Power System Stabilizers (PSS) inject auxiliary stabilizing phase-lead signals derived from rotor speed deviation ($\Delta\omega$) into the voltage regulator.</p>
<p class="answer-para">5. Series Capacitor Compensation:
Installing series capacitor banks in long transmission lines cancels a portion of the inductive line reactance:
$$X_{effective} = X_{line} - X_C$$
Reducing $X$ directly scales up the maximum power transfer capability ($P_{max} = \frac{EV}{X_{effective}}$), expanding the decelerating area $A_2$.</p>
<p class="answer-para">6. Flexible AC Transmission Systems (FACTS):
Power electronic controllers enhance stability dynamically:
- STATCOM (Static Synchronous Compensator) and SVC (Static Var Compensator): Inject high-speed reactive power at intermediate buses to support bus voltages during voltage dips.
- TCSC (Thyristor Controlled Series Capacitor): Rapidly modulates series capacitive reactance to damp post-fault power swings.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Power system transient stability depends directly on minimizing the accelerating area $A_1$ and maximizing the available decelerating area $A_2$ during and immediately following a fault. To prevent loss of synchronism and wide-area blackouts, power transmission utilities deploy a multi-layered suite of stability enhancement measures:</p>
<p class="answer-para">1. High-Speed Fault Clearing and Fast Circuit Breakers:
Because accelerating energy accumulates as the square of elapsed time ($E_{acc} \propto t^2$), rapid fault clearance is the most effective single measure to preserve transient stability. Modern numerical microprocessor-based protection relays operate within 1 cycle ($20 \text{ ms}$), driving ultra-fast SF6 or vacuum circuit breakers with 2-cycle ($40 \text{ ms}$) contact separation times. Total fault clearing within 3 cycles dramatically reduces the clearing angle $\delta_{cr}$, keeping accelerating area $A_1$ small.</p>
<p class="answer-para">2. High-Speed Automatic Reclosing:
Over 80% of high-voltage transmission line faults are transient in nature, caused by lightning flashovers that deionize within 0.3 to 0.5 seconds after breaker opening. High-speed single-pole or three-pole auto-reclosing re-energizes the healthy line within 20 to 30 cycles, promptly restoring full post-fault power transfer capability ($P_{max1}$) before the rotor swings into instability.</p>
<p class="answer-para">3. Dynamic Braking Resistors:
Large shunt-connected resistive banks (typically rated at 50% to 100% of generator capacity) are installed at generator terminal buses. When a severe transmission fault is detected, the braking resistors are switched on via fast thyristor switches for approximately 0.5 seconds. The resistors artificially absorb the surplus mechanical prime mover power ($P_e = P_{fault} + P_{brake} \approx P_m$), suppressing rotor acceleration.</p>
<p class="answer-para">4. Fast Excitation Systems and Power System Stabilizers (PSS):
Static excitation systems utilizing thyristor rectifiers provide exceptionally fast ceiling voltage response (ceiling voltages up to 3 to 4 times rated field voltage within $20 \text{ ms}$). This boosts generator internal flux linkages during and immediately after the fault, elevating the peak power capability $P_{max} = \frac{EV}{X}$. To prevent fast excitation from introducing negative damping into low-frequency inter-area electromechanical oscillations (0.2 to 2.0 Hz), Power System Stabilizers (PSS) inject auxiliary stabilizing phase-lead signals derived from rotor speed deviation ($\Delta\omega$) into the voltage regulator.</p>
<p class="answer-para">5. Series Capacitor Compensation:
Installing series capacitor banks in long transmission lines cancels a portion of the inductive line reactance:
$$X_{effective} = X_{line} - X_C$$
Reducing $X$ directly scales up the maximum power transfer capability ($P_{max} = \frac{EV}{X_{effective}}$), expanding the decelerating area $A_2$.</p>
<p class="answer-para">6. Flexible AC Transmission Systems (FACTS):
Power electronic controllers enhance stability dynamically:
- STATCOM (Static Synchronous Compensator) and SVC (Static Var Compensator): Inject high-speed reactive power at intermediate buses to support bus voltages during voltage dips.
- TCSC (Thyristor Controlled Series Capacitor): Rapidly modulates series capacitive reactance to damp post-fault power swings.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">Power system transient stability depends directly on minimizing the accelerating area $A_1$ and maximizing the available decelerating area $A_2$ during and immediately following a fault. To prevent loss of synchronism and wide-area blackouts, power transmission utilities deploy a multi-layered suite of stability enhancement measures:</p>
<p class="answer-para">1. High-Speed Fault Clearing and Fast Circuit Breakers:
Because accelerating energy accumulates as the square of elapsed time ($E_{acc} \propto t^2$), rapid fault clearance is the most effective single measure to preserve transient stability. Modern numerical microprocessor-based protection relays operate within 1 cycle ($20 \text{ ms}$), driving ultra-fast SF6 or vacuum circuit breakers with 2-cycle ($40 \text{ ms}$) contact separation times. Total fault clearing within 3 cycles dramatically reduces the clearing angle $\delta_{cr}$, keeping accelerating area $A_1$ small.</p>
<p class="answer-para">2. High-Speed Automatic Reclosing:
Over 80% of high-voltage transmission line faults are transient in nature, caused by lightning flashovers that deionize within 0.3 to 0.5 seconds after breaker opening. High-speed single-pole or three-pole auto-reclosing re-energizes the healthy line within 20 to 30 cycles, promptly restoring full post-fault power transfer capability ($P_{max1}$) before the rotor swings into instability.</p>
<p class="answer-para">3. Dynamic Braking Resistors:
Large shunt-connected resistive banks (typically rated at 50% to 100% of generator capacity) are installed at generator terminal buses. When a severe transmission fault is detected, the braking resistors are switched on via fast thyristor switches for approximately 0.5 seconds. The resistors artificially absorb the surplus mechanical prime mover power ($P_e = P_{fault} + P_{brake} \approx P_m$), suppressing rotor acceleration.</p>
<p class="answer-para">4. Fast Excitation Systems and Power System Stabilizers (PSS):
Static excitation systems utilizing thyristor rectifiers provide exceptionally fast ceiling voltage response (ceiling voltages up to 3 to 4 times rated field voltage within $20 \text{ ms}$). This boosts generator internal flux linkages during and immediately after the fault, elevating the peak power capability $P_{max} = \frac{EV}{X}$. To prevent fast excitation from introducing negative damping into low-frequency inter-area electromechanical oscillations (0.2 to 2.0 Hz), Power System Stabilizers (PSS) inject auxiliary stabilizing phase-lead signals derived from rotor speed deviation ($\Delta\omega$) into the voltage regulator.</p>
<p class="answer-para">5. Series Capacitor Compensation:
Installing series capacitor banks in long transmission lines cancels a portion of the inductive line reactance:
$$X_{effective} = X_{line} - X_C$$
Reducing $X$ directly scales up the maximum power transfer capability ($P_{max} = \frac{EV}{X_{effective}}$), expanding the decelerating area $A_2$.</p>
<p class="answer-para">6. Flexible AC Transmission Systems (FACTS):
Power electronic controllers enhance stability dynamically:
- STATCOM (Static Synchronous Compensator) and SVC (Static Var Compensator): Inject high-speed reactive power at intermediate buses to support bus voltages during voltage dips.
- TCSC (Thyristor Controlled Series Capacitor): Rapidly modulates series capacitive reactance to damp post-fault power swings.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 4.5: Power System Stability Enhancement Measures across Grid Subsystems &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    
        </div>
    </section>
    

    <section class="module-section" id="ps2-m5">
        <div class="module-header">
            <span class="module-tag">Module 5</span>
            <h2 class="module-title">Power System Control and Economic Dispatch</h2>
            <p class="module-count">6 Elaborated University Questions &amp; Answers</p>
        </div>
        <div class="questions-grid">
            
    <article class="question-card subject-ps2" id="ps2-q21" data-marks="7" data-title="develop the transfer function block diagram of an isolated single-area power system for load frequency control (lfc). derive the expression for steady-state frequency deviation following a step load change.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 21</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q21" data-duration="720" data-qid="ps2-q21" data-label="PS2 • Q21 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q21')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q21')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q21</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q21.</span> Develop the transfer function block diagram of an isolated single-area power system for Load Frequency Control (LFC). Derive the expression for steady-state frequency deviation following a step load change.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q21.</span> Develop the transfer function block diagram of an isolated single-area power system for Load Frequency Control (LFC). Derive the expression for steady-state frequency deviation following a step load change.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q21.</span> Develop the transfer function block diagram of an isolated single-area power system for Load Frequency Control (LFC). Derive the expression for steady-state frequency deviation following a step load change.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q21">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q21', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q21', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q21', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=load+frequency+control+isolated+single+area+transfer+function+steady+state+frequency+deviation" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q21')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 19(a)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\Delta f_{ss} = \frac{-\Delta P_L}{D + \frac{1}{R}} = \frac{-\Delta P_L}{\beta}, \quad K_p = \frac{1}{D}, \quad \tau_p = \frac{2H}{f_0 D}$$</div>
                    <p class="byheart-text">Primary governor droop leaves a steady-state frequency drop $\Delta f_{ss} = -\Delta P_L / \beta$, where $\beta = D + 1/R$ is system stiffness. Secondary integral control is required to restore frequency to $50 \text{ Hz}$.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\Delta f_{ss} = \frac{-\Delta P_L}{D + \frac{1}{R}} = \frac{-\Delta P_L}{\beta}, \quad K_p = \frac{1}{D}, \quad \tau_p = \frac{2H}{f_0 D}$$</div>
                    <p class="byheart-text">Primary governor droop leaves a steady-state frequency drop $\Delta f_{ss} = -\Delta P_L / \beta$, where $\beta = D + 1/R$ is system stiffness. Secondary integral control is required to restore frequency to $50 \text{ Hz}$.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\Delta f_{ss} = \frac{-\Delta P_L}{D + \frac{1}{R}} = \frac{-\Delta P_L}{\beta}, \quad K_p = \frac{1}{D}, \quad \tau_p = \frac{2H}{f_0 D}$$</div>
                    <p class="byheart-text">Primary governor droop leaves a steady-state frequency drop $\Delta f_{ss} = -\Delta P_L / \beta$, where $\beta = D + 1/R$ is system stiffness. Secondary integral control is required to restore frequency to $50 \text{ Hz}$.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">In an interconnected electrical power grid, active power balance must be maintained continuously to preserve system frequency at nominal value ($50 \text{ Hz}$). If total electrical power demand exceeds mechanical generation, kinetic energy is drawn from the spinning rotors, causing system frequency to drop. Conversely, if generation exceeds load, frequency rises. Load Frequency Control (LFC) is the automatic control mechanism that senses frequency deviations and regulates turbine governor valves to restore equilibrium.</p>
<p class="answer-para">To derive the dynamic model of an isolated single-area power system, we formulate the transfer functions of its three constituent subsystems:</p>
<p class="answer-para">1. Speed Governor Mechanism:
The mechanical-hydraulic or electro-hydraulic flyball governor compares the actual machine frequency against reference setpoint $\Delta P_{ref}$. The speed changer position is influenced by the speed droop regulation parameter $R$:
$$\Delta P_g(s) = \frac{1}{1 + s \tau_g} \left[ \Delta P_{ref}(s) - \frac{1}{R} \Delta f(s) \right]$$
where $\tau_g$ is the governor time constant (typically 0.1 to 0.2 seconds), and $R$ is the speed regulation (droop) parameter expressed in $\text{Hz/MW}$ (or per-unit droop, typically 4% to 5%).</p>
<p class="answer-para">2. Prime Mover (Turbine) Model:
The movement of the governor main steam valve $\Delta P_g$ alters the steam mass flow rate entering the turbine stages, developing mechanical power $\Delta P_t$:
$$\Delta P_t(s) = \frac{1}{1 + s \tau_t} \Delta P_g(s)$$
where $\tau_t$ is the turbine charging time constant (typically 0.2 to 2.0 seconds).</p>
<p class="answer-para">3. Generator-Load Dynamic Model:
The net accelerating power driving the system is the difference between mechanical turbine power $\Delta P_t$ and consumer load perturbation $\Delta P_L$:
$$\Delta P_a = \Delta P_t - \Delta P_L$$
The electrical power load demanded by induction motors and industrial drives varies inherently with system frequency:
$$\Delta P_e = \Delta P_L + D \Delta f$$
where $D = \frac{\partial P_L}{\partial f}$ is the load damping constant expressed in $\text{MW/Hz}$ (or per-unit $\text{pu/Hz}$), typically 1% to 2% power change per 1% frequency change ($D \approx 1.0 \text{ to } 2.0$).
Substituting into the swing equation in per-unit:
$$\frac{2H}{f_0} \frac{d(\Delta f)}{dt} = \Delta P_t - (\Delta P_L + D \Delta f)$$
Taking the Laplace transform on both sides:
$$\left( \frac{2H}{f_0} s + D \right) \Delta f(s) = \Delta P_t(s) - \Delta P_L(s)$$
Dividing through by $D$:
$$\Delta f(s) = \frac{1/D}{1 + s \left(\frac{2H}{f_0 D}\right)} \left[ \Delta P_t(s) - \Delta P_L(s) \right] = \frac{K_p}{1 + s \tau_p} \left[ \Delta P_t(s) - \Delta P_L(s) \right]$$
where:
- Power system gain: $K_p = \frac{1}{D}$
- Power system time constant: $\tau_p = \frac{2H}{f_0 D}$ (typically 10 to 20 seconds).</p>
<p class="answer-para">Closed-Loop System Derivation for Uncontrolled Primary Droop Case:
In primary frequency control, the reference speed changer is fixed ($\Delta P_{ref}(s) = 0$). The overall closed-loop transfer function relating frequency deviation $\Delta f(s)$ to a disturbance step in load $\Delta P_L(s) = \frac{\Delta P_L}{s}$ is:
$$\Delta f(s) = \frac{- \frac{K_p}{1 + s \tau_p}}{1 + \left(\frac{1}{1 + s \tau_g}\right)\left(\frac{1}{1 + s \tau_t}\right)\left(\frac{K_p}{1 + s \tau_p}\right)\frac{1}{R}} \cdot \Delta P_L(s)$$</p>
<p class="answer-para">Evaluating Steady-State Frequency Deviation ($\Delta f_{ss}$):
Using the Final Value Theorem of Laplace transforms:
$$\Delta f_{ss} = \lim_{t \to \infty} \Delta f(t) = \lim_{s \to 0} s \Delta f(s)$$
Substituting $\Delta P_L(s) = \frac{\Delta P_L}{s}$ and setting $s \to 0$:
$$\Delta f_{ss} = \lim_{s \to 0} s \left[ \frac{-\frac{K_p}{1 + s\tau_p}}{1 + \frac{K_p / R}{(1 + s\tau_g)(1 + s\tau_t)(1 + s\tau_p)}} \cdot \frac{\Delta P_L}{s} \right]$$
$$\Delta f_{ss} = \frac{-K_p}{1 + \frac{K_p}{R}} \Delta P_L = \frac{-1/D}{1 + \frac{1/D}{R}} \Delta P_L = \frac{-1}{D + \frac{1}{R}} \Delta P_L = \frac{-\Delta P_L}{D + \frac{1}{R}}$$
Defining the Area Frequency Response Characteristic (AFRC) or system stiffness parameter:
$$\beta = D + \frac{1}{R} \text{ (in MW/Hz)}$$
The steady-state frequency drop is:
$$\Delta f_{ss} = -\frac{\Delta P_L}{\beta} = -\frac{\Delta P_L}{D + \frac{1}{R}}$$</p>
<p class="answer-para">Physical Significance:
This derivation proves that primary governor droop control inherently leaves a non-zero steady-state frequency offset ($\Delta f_{ss} \ne 0$) following any load change. Because $1/R \gg D$, the governor droop provides over 95% of the primary frequency restoring capability. To force this residual frequency error completely to zero, a secondary integral control loop must be incorporated.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">In an interconnected electrical power grid, active power balance must be maintained continuously to preserve system frequency at nominal value ($50 \text{ Hz}$). If total electrical power demand exceeds mechanical generation, kinetic energy is drawn from the spinning rotors, causing system frequency to drop. Conversely, if generation exceeds load, frequency rises. Load Frequency Control (LFC) is the automatic control mechanism that senses frequency deviations and regulates turbine governor valves to restore equilibrium.</p>
<p class="answer-para">To derive the dynamic model of an isolated single-area power system, we formulate the transfer functions of its three constituent subsystems:</p>
<p class="answer-para">1. Speed Governor Mechanism:
The mechanical-hydraulic or electro-hydraulic flyball governor compares the actual machine frequency against reference setpoint $\Delta P_{ref}$. The speed changer position is influenced by the speed droop regulation parameter $R$:
$$\Delta P_g(s) = \frac{1}{1 + s \tau_g} \left[ \Delta P_{ref}(s) - \frac{1}{R} \Delta f(s) \right]$$
where $\tau_g$ is the governor time constant (typically 0.1 to 0.2 seconds), and $R$ is the speed regulation (droop) parameter expressed in $\text{Hz/MW}$ (or per-unit droop, typically 4% to 5%).</p>
<p class="answer-para">2. Prime Mover (Turbine) Model:
The movement of the governor main steam valve $\Delta P_g$ alters the steam mass flow rate entering the turbine stages, developing mechanical power $\Delta P_t$:
$$\Delta P_t(s) = \frac{1}{1 + s \tau_t} \Delta P_g(s)$$
where $\tau_t$ is the turbine charging time constant (typically 0.2 to 2.0 seconds).</p>
<p class="answer-para">3. Generator-Load Dynamic Model:
The net accelerating power driving the system is the difference between mechanical turbine power $\Delta P_t$ and consumer load perturbation $\Delta P_L$:
$$\Delta P_a = \Delta P_t - \Delta P_L$$
The electrical power load demanded by induction motors and industrial drives varies inherently with system frequency:
$$\Delta P_e = \Delta P_L + D \Delta f$$
where $D = \frac{\partial P_L}{\partial f}$ is the load damping constant expressed in $\text{MW/Hz}$ (or per-unit $\text{pu/Hz}$), typically 1% to 2% power change per 1% frequency change ($D \approx 1.0 \text{ to } 2.0$).
Substituting into the swing equation in per-unit:
$$\frac{2H}{f_0} \frac{d(\Delta f)}{dt} = \Delta P_t - (\Delta P_L + D \Delta f)$$
Taking the Laplace transform on both sides:
$$\left( \frac{2H}{f_0} s + D \right) \Delta f(s) = \Delta P_t(s) - \Delta P_L(s)$$
Dividing through by $D$:
$$\Delta f(s) = \frac{1/D}{1 + s \left(\frac{2H}{f_0 D}\right)} \left[ \Delta P_t(s) - \Delta P_L(s) \right] = \frac{K_p}{1 + s \tau_p} \left[ \Delta P_t(s) - \Delta P_L(s) \right]$$
where:
- Power system gain: $K_p = \frac{1}{D}$
- Power system time constant: $\tau_p = \frac{2H}{f_0 D}$ (typically 10 to 20 seconds).</p>
<p class="answer-para">Closed-Loop System Derivation for Uncontrolled Primary Droop Case:
In primary frequency control, the reference speed changer is fixed ($\Delta P_{ref}(s) = 0$). The overall closed-loop transfer function relating frequency deviation $\Delta f(s)$ to a disturbance step in load $\Delta P_L(s) = \frac{\Delta P_L}{s}$ is:
$$\Delta f(s) = \frac{- \frac{K_p}{1 + s \tau_p}}{1 + \left(\frac{1}{1 + s \tau_g}\right)\left(\frac{1}{1 + s \tau_t}\right)\left(\frac{K_p}{1 + s \tau_p}\right)\frac{1}{R}} \cdot \Delta P_L(s)$$</p>
<p class="answer-para">Evaluating Steady-State Frequency Deviation ($\Delta f_{ss}$):
Using the Final Value Theorem of Laplace transforms:
$$\Delta f_{ss} = \lim_{t \to \infty} \Delta f(t) = \lim_{s \to 0} s \Delta f(s)$$
Substituting $\Delta P_L(s) = \frac{\Delta P_L}{s}$ and setting $s \to 0$:
$$\Delta f_{ss} = \lim_{s \to 0} s \left[ \frac{-\frac{K_p}{1 + s\tau_p}}{1 + \frac{K_p / R}{(1 + s\tau_g)(1 + s\tau_t)(1 + s\tau_p)}} \cdot \frac{\Delta P_L}{s} \right]$$
$$\Delta f_{ss} = \frac{-K_p}{1 + \frac{K_p}{R}} \Delta P_L = \frac{-1/D}{1 + \frac{1/D}{R}} \Delta P_L = \frac{-1}{D + \frac{1}{R}} \Delta P_L = \frac{-\Delta P_L}{D + \frac{1}{R}}$$
Defining the Area Frequency Response Characteristic (AFRC) or system stiffness parameter:
$$\beta = D + \frac{1}{R} \text{ (in MW/Hz)}$$
The steady-state frequency drop is:
$$\Delta f_{ss} = -\frac{\Delta P_L}{\beta} = -\frac{\Delta P_L}{D + \frac{1}{R}}$$</p>
<p class="answer-para">Physical Significance:
This derivation proves that primary governor droop control inherently leaves a non-zero steady-state frequency offset ($\Delta f_{ss} \ne 0$) following any load change. Because $1/R \gg D$, the governor droop provides over 95% of the primary frequency restoring capability. To force this residual frequency error completely to zero, a secondary integral control loop must be incorporated.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">In an interconnected electrical power grid, active power balance must be maintained continuously to preserve system frequency at nominal value ($50 \text{ Hz}$). If total electrical power demand exceeds mechanical generation, kinetic energy is drawn from the spinning rotors, causing system frequency to drop. Conversely, if generation exceeds load, frequency rises. Load Frequency Control (LFC) is the automatic control mechanism that senses frequency deviations and regulates turbine governor valves to restore equilibrium.</p>
<p class="answer-para">To derive the dynamic model of an isolated single-area power system, we formulate the transfer functions of its three constituent subsystems:</p>
<p class="answer-para">1. Speed Governor Mechanism:
The mechanical-hydraulic or electro-hydraulic flyball governor compares the actual machine frequency against reference setpoint $\Delta P_{ref}$. The speed changer position is influenced by the speed droop regulation parameter $R$:
$$\Delta P_g(s) = \frac{1}{1 + s \tau_g} \left[ \Delta P_{ref}(s) - \frac{1}{R} \Delta f(s) \right]$$
where $\tau_g$ is the governor time constant (typically 0.1 to 0.2 seconds), and $R$ is the speed regulation (droop) parameter expressed in $\text{Hz/MW}$ (or per-unit droop, typically 4% to 5%).</p>
<p class="answer-para">2. Prime Mover (Turbine) Model:
The movement of the governor main steam valve $\Delta P_g$ alters the steam mass flow rate entering the turbine stages, developing mechanical power $\Delta P_t$:
$$\Delta P_t(s) = \frac{1}{1 + s \tau_t} \Delta P_g(s)$$
where $\tau_t$ is the turbine charging time constant (typically 0.2 to 2.0 seconds).</p>
<p class="answer-para">3. Generator-Load Dynamic Model:
The net accelerating power driving the system is the difference between mechanical turbine power $\Delta P_t$ and consumer load perturbation $\Delta P_L$:
$$\Delta P_a = \Delta P_t - \Delta P_L$$
The electrical power load demanded by induction motors and industrial drives varies inherently with system frequency:
$$\Delta P_e = \Delta P_L + D \Delta f$$
where $D = \frac{\partial P_L}{\partial f}$ is the load damping constant expressed in $\text{MW/Hz}$ (or per-unit $\text{pu/Hz}$), typically 1% to 2% power change per 1% frequency change ($D \approx 1.0 \text{ to } 2.0$).
Substituting into the swing equation in per-unit:
$$\frac{2H}{f_0} \frac{d(\Delta f)}{dt} = \Delta P_t - (\Delta P_L + D \Delta f)$$
Taking the Laplace transform on both sides:
$$\left( \frac{2H}{f_0} s + D \right) \Delta f(s) = \Delta P_t(s) - \Delta P_L(s)$$
Dividing through by $D$:
$$\Delta f(s) = \frac{1/D}{1 + s \left(\frac{2H}{f_0 D}\right)} \left[ \Delta P_t(s) - \Delta P_L(s) \right] = \frac{K_p}{1 + s \tau_p} \left[ \Delta P_t(s) - \Delta P_L(s) \right]$$
where:
- Power system gain: $K_p = \frac{1}{D}$
- Power system time constant: $\tau_p = \frac{2H}{f_0 D}$ (typically 10 to 20 seconds).</p>
<p class="answer-para">Closed-Loop System Derivation for Uncontrolled Primary Droop Case:
In primary frequency control, the reference speed changer is fixed ($\Delta P_{ref}(s) = 0$). The overall closed-loop transfer function relating frequency deviation $\Delta f(s)$ to a disturbance step in load $\Delta P_L(s) = \frac{\Delta P_L}{s}$ is:
$$\Delta f(s) = \frac{- \frac{K_p}{1 + s \tau_p}}{1 + \left(\frac{1}{1 + s \tau_g}\right)\left(\frac{1}{1 + s \tau_t}\right)\left(\frac{K_p}{1 + s \tau_p}\right)\frac{1}{R}} \cdot \Delta P_L(s)$$</p>
<p class="answer-para">Evaluating Steady-State Frequency Deviation ($\Delta f_{ss}$):
Using the Final Value Theorem of Laplace transforms:
$$\Delta f_{ss} = \lim_{t \to \infty} \Delta f(t) = \lim_{s \to 0} s \Delta f(s)$$
Substituting $\Delta P_L(s) = \frac{\Delta P_L}{s}$ and setting $s \to 0$:
$$\Delta f_{ss} = \lim_{s \to 0} s \left[ \frac{-\frac{K_p}{1 + s\tau_p}}{1 + \frac{K_p / R}{(1 + s\tau_g)(1 + s\tau_t)(1 + s\tau_p)}} \cdot \frac{\Delta P_L}{s} \right]$$
$$\Delta f_{ss} = \frac{-K_p}{1 + \frac{K_p}{R}} \Delta P_L = \frac{-1/D}{1 + \frac{1/D}{R}} \Delta P_L = \frac{-1}{D + \frac{1}{R}} \Delta P_L = \frac{-\Delta P_L}{D + \frac{1}{R}}$$
Defining the Area Frequency Response Characteristic (AFRC) or system stiffness parameter:
$$\beta = D + \frac{1}{R} \text{ (in MW/Hz)}$$
The steady-state frequency drop is:
$$\Delta f_{ss} = -\frac{\Delta P_L}{\beta} = -\frac{\Delta P_L}{D + \frac{1}{R}}$$</p>
<p class="answer-para">Physical Significance:
This derivation proves that primary governor droop control inherently leaves a non-zero steady-state frequency offset ($\Delta f_{ss} \ne 0$) following any load change. Because $1/R \gg D$, the governor droop provides over 95% of the primary frequency restoring capability. To force this residual frequency error completely to zero, a secondary integral control loop must be incorporated.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 5.1: Transfer Function Block Diagram of Isolated Single-Area Load Frequency Control System &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q22" data-marks="7" data-title="explain secondary frequency control and the dynamics of a two-area interconnected power system. derive the tie-line power flow equation and define the area control error (ace) for each control area.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 22</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q22" data-duration="720" data-qid="ps2-q22" data-label="PS2 • Q22 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q22')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q22')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q22</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q22.</span> Explain secondary frequency control and the dynamics of a two-area interconnected power system. Derive the tie-line power flow equation and define the Area Control Error (ACE) for each control area.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q22.</span> Explain secondary frequency control and the dynamics of a two-area interconnected power system. Derive the tie-line power flow equation and define the Area Control Error (ACE) for each control area.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q22.</span> Explain secondary frequency control and the dynamics of a two-area interconnected power system. Derive the tie-line power flow equation and define the Area Control Error (ACE) for each control area.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q22">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q22', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q22', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q22', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=two+area+load+frequency+control+tie+line+power+flow+area+control+error+ACE" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q22')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 19(b)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$ACE_1 = \Delta P_{tie1} + B_1 \Delta f_1, \quad \Delta P_{tie12} = \frac{2\pi T_{12}}{s} (\Delta f_1 - \Delta f_2), \quad B_i = \beta_i = D_i + \frac{1}{R_i}$$</div>
                    <p class="byheart-text">In interconnected two-area systems, each area regulates its own Area Control Error ($ACE = \Delta P_{tie} + B \Delta f$) via integral control, driving steady-state frequency and tie-line deviations to zero.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$ACE_1 = \Delta P_{tie1} + B_1 \Delta f_1, \quad \Delta P_{tie12} = \frac{2\pi T_{12}}{s} (\Delta f_1 - \Delta f_2), \quad B_i = \beta_i = D_i + \frac{1}{R_i}$$</div>
                    <p class="byheart-text">In interconnected two-area systems, each area regulates its own Area Control Error ($ACE = \Delta P_{tie} + B \Delta f$) via integral control, driving steady-state frequency and tie-line deviations to zero.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$ACE_1 = \Delta P_{tie1} + B_1 \Delta f_1, \quad \Delta P_{tie12} = \frac{2\pi T_{12}}{s} (\Delta f_1 - \Delta f_2), \quad B_i = \beta_i = D_i + \frac{1}{R_i}$$</div>
                    <p class="byheart-text">In interconnected two-area systems, each area regulates its own Area Control Error ($ACE = \Delta P_{tie} + B \Delta f$) via integral control, driving steady-state frequency and tie-line deviations to zero.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">While primary governor action halts dynamic frequency decay following a load surge, it leaves a permanent steady-state frequency offset ($\Delta f_{ss} = -\Delta P_L / \beta$). To eliminate this steady-state error and maintain contracted power exchanges across inter-utility tie-lines, Automatic Generation Control (AGC) introduces secondary integral control.</p>
<p class="answer-para">Secondary Frequency Control in an Isolated Area:
An integral controller operates on the frequency error $\Delta f(t)$ to adjust the speed changer setpoint $\Delta P_{ref}$:
$$\Delta P_{ref}(t) = -K_i \int_0^t \Delta f(\tau) \, d\tau \implies \Delta P_{ref}(s) = -\frac{K_i}{s} \Delta f(s)$$
Applying the Final Value Theorem to the closed-loop system:
$$\Delta f_{ss} = \lim_{s \to 0} s \Delta f(s) = 0$$
The infinite DC gain of the integrator forces the steady-state frequency deviation identically to zero ($\Delta f_{ss} = 0$), restoring system frequency precisely to $50 \text{ Hz}$.</p>
<p class="answer-para">Two-Area Interconnected Power System Dynamics:
In modern grids, neighboring control areas are linked via high-voltage AC tie-lines to share operating reserves and enhance reliability.
Let Area 1 and Area 2 have nominal voltages $|V_1|$ and $|V_2|$ interconnected by a tie-line of reactance $X_{12}$.
The real power transferred from Area 1 to Area 2 under steady-state conditions is:
$$P_{tie12} = \frac{|V_1| |V_2|}{X_{12}} \sin(\delta_1 - \delta_2)$$
For small perturbations around the nominal operating angle difference $(\delta_1^0 - \delta_2^0)$:
$$\Delta P_{tie12} = \left[ \frac{|V_1| |V_2|}{X_{12}} \cos(\delta_1^0 - \delta_2^0) \right] (\Delta\delta_1 - \Delta\delta_2) = T_{12} (\Delta\delta_1 - \Delta\delta_2)$$
where $T_{12}$ is the synchronizing torque coefficient of the tie-line (in $\text{MW/rad}$).
Because electrical angle is the time integral of frequency ($\delta(t) = 2\pi \int \Delta f dt \implies \Delta\delta(s) = \frac{2\pi}{s} \Delta f(s)$):
$$\Delta P_{tie12}(s) = \frac{2\pi T_{12}}{s} \left[ \Delta f_1(s) - \Delta f_2(s) \right]$$
By energy conservation, the tie-line power leaving Area 1 equals the power entering Area 2:
$$\Delta P_{tie21} = -\Delta P_{tie12}$$</p>
<p class="answer-para">Steady-State Analysis for Uncontrolled Case:
Let a load step increase $\Delta P_{L1}$ strike Area 1, with zero load change in Area 2 ($\Delta P_{L2} = 0$). Under primary governor control, the steady-state frequency deviations in both interconnected areas must become identical ($\Delta f_1 = \Delta f_2 = \Delta f_{ss}$):
From the steady-state power balance equations:
$$\Delta P_{m1} - \Delta P_{L1} - \Delta P_{tie12} = D_1 \Delta f_{ss} \implies -\frac{1}{R_1}\Delta f_{ss} - \Delta P_{L1} - \Delta P_{tie12} = D_1 \Delta f_{ss}$$
$$-\Delta P_{L1} - \Delta P_{tie12} = \left( D_1 + \frac{1}{R_1} \right) \Delta f_{ss} = \beta_1 \Delta f_{ss}$$
Similarly for Area 2:
$$-\Delta P_{tie21} = \Delta P_{tie12} = \left( D_2 + \frac{1}{R_2} \right) \Delta f_{ss} = \beta_2 \Delta f_{ss}$$
Summing both area balance equations eliminates tie-line power $\Delta P_{tie12}$:
$$-\Delta P_{L1} = (\beta_1 + \beta_2) \Delta f_{ss} \implies \Delta f_{ss} = \frac{-\Delta P_{L1}}{\beta_1 + \beta_2}$$
The resulting steady-state tie-line power flow is:
$$\Delta P_{tie12} = \beta_2 \Delta f_{ss} = -\frac{\beta_2}{\beta_1 + \beta_2} \Delta P_{L1}$$
This demonstrates that Area 2 inherently helps Area 1 by supplying a portion of the load increase over the tie-line.</p>
<p class="answer-para">Area Control Error (ACE):
Under tie-line bias control, each control area must absorb its own internal load changes rather than drawing permanently from its neighbor, while maintaining scheduled tie-line flows and system frequency.
The Area Control Error ($ACE$) for each area is formulated as a linear combination of tie-line power deviation and frequency deviation:
$$ACE_1 = \Delta P_{tie1} + B_1 \Delta f_1$$
$$ACE_2 = \Delta P_{tie2} + B_2 \Delta f_2$$
where $B_1$ and $B_2$ are the frequency bias factors.
To achieve completely decoupled control, the frequency bias factor is set exactly equal to the area frequency response characteristic ($B_i = \beta_i = D_i + 1/R_i$).
The secondary integral controllers integrate the respective ACE signals:
$$\Delta P_{ref1} = -K_{i1} \int ACE_1 \, dt, \quad \Delta P_{ref2} = -K_{i2} \int ACE_2 \, dt$$
Under steady state ($ACE_1 = 0$ and $ACE_2 = 0$), both conditions are simultaneously satisfied:
$$\Delta f_{ss} = 0 \quad \text{and} \quad \Delta P_{tie, ss} = 0$$
Each area successfully adjusts its own generation to meet its local load change.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">While primary governor action halts dynamic frequency decay following a load surge, it leaves a permanent steady-state frequency offset ($\Delta f_{ss} = -\Delta P_L / \beta$). To eliminate this steady-state error and maintain contracted power exchanges across inter-utility tie-lines, Automatic Generation Control (AGC) introduces secondary integral control.</p>
<p class="answer-para">Secondary Frequency Control in an Isolated Area:
An integral controller operates on the frequency error $\Delta f(t)$ to adjust the speed changer setpoint $\Delta P_{ref}$:
$$\Delta P_{ref}(t) = -K_i \int_0^t \Delta f(\tau) \, d\tau \implies \Delta P_{ref}(s) = -\frac{K_i}{s} \Delta f(s)$$
Applying the Final Value Theorem to the closed-loop system:
$$\Delta f_{ss} = \lim_{s \to 0} s \Delta f(s) = 0$$
The infinite DC gain of the integrator forces the steady-state frequency deviation identically to zero ($\Delta f_{ss} = 0$), restoring system frequency precisely to $50 \text{ Hz}$.</p>
<p class="answer-para">Two-Area Interconnected Power System Dynamics:
In modern grids, neighboring control areas are linked via high-voltage AC tie-lines to share operating reserves and enhance reliability.
Let Area 1 and Area 2 have nominal voltages $|V_1|$ and $|V_2|$ interconnected by a tie-line of reactance $X_{12}$.
The real power transferred from Area 1 to Area 2 under steady-state conditions is:
$$P_{tie12} = \frac{|V_1| |V_2|}{X_{12}} \sin(\delta_1 - \delta_2)$$
For small perturbations around the nominal operating angle difference $(\delta_1^0 - \delta_2^0)$:
$$\Delta P_{tie12} = \left[ \frac{|V_1| |V_2|}{X_{12}} \cos(\delta_1^0 - \delta_2^0) \right] (\Delta\delta_1 - \Delta\delta_2) = T_{12} (\Delta\delta_1 - \Delta\delta_2)$$
where $T_{12}$ is the synchronizing torque coefficient of the tie-line (in $\text{MW/rad}$).
Because electrical angle is the time integral of frequency ($\delta(t) = 2\pi \int \Delta f dt \implies \Delta\delta(s) = \frac{2\pi}{s} \Delta f(s)$):
$$\Delta P_{tie12}(s) = \frac{2\pi T_{12}}{s} \left[ \Delta f_1(s) - \Delta f_2(s) \right]$$
By energy conservation, the tie-line power leaving Area 1 equals the power entering Area 2:
$$\Delta P_{tie21} = -\Delta P_{tie12}$$</p>
<p class="answer-para">Steady-State Analysis for Uncontrolled Case:
Let a load step increase $\Delta P_{L1}$ strike Area 1, with zero load change in Area 2 ($\Delta P_{L2} = 0$). Under primary governor control, the steady-state frequency deviations in both interconnected areas must become identical ($\Delta f_1 = \Delta f_2 = \Delta f_{ss}$):
From the steady-state power balance equations:
$$\Delta P_{m1} - \Delta P_{L1} - \Delta P_{tie12} = D_1 \Delta f_{ss} \implies -\frac{1}{R_1}\Delta f_{ss} - \Delta P_{L1} - \Delta P_{tie12} = D_1 \Delta f_{ss}$$
$$-\Delta P_{L1} - \Delta P_{tie12} = \left( D_1 + \frac{1}{R_1} \right) \Delta f_{ss} = \beta_1 \Delta f_{ss}$$
Similarly for Area 2:
$$-\Delta P_{tie21} = \Delta P_{tie12} = \left( D_2 + \frac{1}{R_2} \right) \Delta f_{ss} = \beta_2 \Delta f_{ss}$$
Summing both area balance equations eliminates tie-line power $\Delta P_{tie12}$:
$$-\Delta P_{L1} = (\beta_1 + \beta_2) \Delta f_{ss} \implies \Delta f_{ss} = \frac{-\Delta P_{L1}}{\beta_1 + \beta_2}$$
The resulting steady-state tie-line power flow is:
$$\Delta P_{tie12} = \beta_2 \Delta f_{ss} = -\frac{\beta_2}{\beta_1 + \beta_2} \Delta P_{L1}$$
This demonstrates that Area 2 inherently helps Area 1 by supplying a portion of the load increase over the tie-line.</p>
<p class="answer-para">Area Control Error (ACE):
Under tie-line bias control, each control area must absorb its own internal load changes rather than drawing permanently from its neighbor, while maintaining scheduled tie-line flows and system frequency.
The Area Control Error ($ACE$) for each area is formulated as a linear combination of tie-line power deviation and frequency deviation:
$$ACE_1 = \Delta P_{tie1} + B_1 \Delta f_1$$
$$ACE_2 = \Delta P_{tie2} + B_2 \Delta f_2$$
where $B_1$ and $B_2$ are the frequency bias factors.
To achieve completely decoupled control, the frequency bias factor is set exactly equal to the area frequency response characteristic ($B_i = \beta_i = D_i + 1/R_i$).
The secondary integral controllers integrate the respective ACE signals:
$$\Delta P_{ref1} = -K_{i1} \int ACE_1 \, dt, \quad \Delta P_{ref2} = -K_{i2} \int ACE_2 \, dt$$
Under steady state ($ACE_1 = 0$ and $ACE_2 = 0$), both conditions are simultaneously satisfied:
$$\Delta f_{ss} = 0 \quad \text{and} \quad \Delta P_{tie, ss} = 0$$
Each area successfully adjusts its own generation to meet its local load change.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">While primary governor action halts dynamic frequency decay following a load surge, it leaves a permanent steady-state frequency offset ($\Delta f_{ss} = -\Delta P_L / \beta$). To eliminate this steady-state error and maintain contracted power exchanges across inter-utility tie-lines, Automatic Generation Control (AGC) introduces secondary integral control.</p>
<p class="answer-para">Secondary Frequency Control in an Isolated Area:
An integral controller operates on the frequency error $\Delta f(t)$ to adjust the speed changer setpoint $\Delta P_{ref}$:
$$\Delta P_{ref}(t) = -K_i \int_0^t \Delta f(\tau) \, d\tau \implies \Delta P_{ref}(s) = -\frac{K_i}{s} \Delta f(s)$$
Applying the Final Value Theorem to the closed-loop system:
$$\Delta f_{ss} = \lim_{s \to 0} s \Delta f(s) = 0$$
The infinite DC gain of the integrator forces the steady-state frequency deviation identically to zero ($\Delta f_{ss} = 0$), restoring system frequency precisely to $50 \text{ Hz}$.</p>
<p class="answer-para">Two-Area Interconnected Power System Dynamics:
In modern grids, neighboring control areas are linked via high-voltage AC tie-lines to share operating reserves and enhance reliability.
Let Area 1 and Area 2 have nominal voltages $|V_1|$ and $|V_2|$ interconnected by a tie-line of reactance $X_{12}$.
The real power transferred from Area 1 to Area 2 under steady-state conditions is:
$$P_{tie12} = \frac{|V_1| |V_2|}{X_{12}} \sin(\delta_1 - \delta_2)$$
For small perturbations around the nominal operating angle difference $(\delta_1^0 - \delta_2^0)$:
$$\Delta P_{tie12} = \left[ \frac{|V_1| |V_2|}{X_{12}} \cos(\delta_1^0 - \delta_2^0) \right] (\Delta\delta_1 - \Delta\delta_2) = T_{12} (\Delta\delta_1 - \Delta\delta_2)$$
where $T_{12}$ is the synchronizing torque coefficient of the tie-line (in $\text{MW/rad}$).
Because electrical angle is the time integral of frequency ($\delta(t) = 2\pi \int \Delta f dt \implies \Delta\delta(s) = \frac{2\pi}{s} \Delta f(s)$):
$$\Delta P_{tie12}(s) = \frac{2\pi T_{12}}{s} \left[ \Delta f_1(s) - \Delta f_2(s) \right]$$
By energy conservation, the tie-line power leaving Area 1 equals the power entering Area 2:
$$\Delta P_{tie21} = -\Delta P_{tie12}$$</p>
<p class="answer-para">Steady-State Analysis for Uncontrolled Case:
Let a load step increase $\Delta P_{L1}$ strike Area 1, with zero load change in Area 2 ($\Delta P_{L2} = 0$). Under primary governor control, the steady-state frequency deviations in both interconnected areas must become identical ($\Delta f_1 = \Delta f_2 = \Delta f_{ss}$):
From the steady-state power balance equations:
$$\Delta P_{m1} - \Delta P_{L1} - \Delta P_{tie12} = D_1 \Delta f_{ss} \implies -\frac{1}{R_1}\Delta f_{ss} - \Delta P_{L1} - \Delta P_{tie12} = D_1 \Delta f_{ss}$$
$$-\Delta P_{L1} - \Delta P_{tie12} = \left( D_1 + \frac{1}{R_1} \right) \Delta f_{ss} = \beta_1 \Delta f_{ss}$$
Similarly for Area 2:
$$-\Delta P_{tie21} = \Delta P_{tie12} = \left( D_2 + \frac{1}{R_2} \right) \Delta f_{ss} = \beta_2 \Delta f_{ss}$$
Summing both area balance equations eliminates tie-line power $\Delta P_{tie12}$:
$$-\Delta P_{L1} = (\beta_1 + \beta_2) \Delta f_{ss} \implies \Delta f_{ss} = \frac{-\Delta P_{L1}}{\beta_1 + \beta_2}$$
The resulting steady-state tie-line power flow is:
$$\Delta P_{tie12} = \beta_2 \Delta f_{ss} = -\frac{\beta_2}{\beta_1 + \beta_2} \Delta P_{L1}$$
This demonstrates that Area 2 inherently helps Area 1 by supplying a portion of the load increase over the tie-line.</p>
<p class="answer-para">Area Control Error (ACE):
Under tie-line bias control, each control area must absorb its own internal load changes rather than drawing permanently from its neighbor, while maintaining scheduled tie-line flows and system frequency.
The Area Control Error ($ACE$) for each area is formulated as a linear combination of tie-line power deviation and frequency deviation:
$$ACE_1 = \Delta P_{tie1} + B_1 \Delta f_1$$
$$ACE_2 = \Delta P_{tie2} + B_2 \Delta f_2$$
where $B_1$ and $B_2$ are the frequency bias factors.
To achieve completely decoupled control, the frequency bias factor is set exactly equal to the area frequency response characteristic ($B_i = \beta_i = D_i + 1/R_i$).
The secondary integral controllers integrate the respective ACE signals:
$$\Delta P_{ref1} = -K_{i1} \int ACE_1 \, dt, \quad \Delta P_{ref2} = -K_{i2} \int ACE_2 \, dt$$
Under steady state ($ACE_1 = 0$ and $ACE_2 = 0$), both conditions are simultaneously satisfied:
$$\Delta f_{ss} = 0 \quad \text{and} \quad \Delta P_{tie, ss} = 0$$
Each area successfully adjusts its own generation to meet its local load change.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 5.2: Two-Area Interconnected Power System LFC with Tie-Line Power Feedback and ACE &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q23" data-marks="3" data-title="draw the functional block diagram of an automatic voltage regulator (avr) for a synchronous generator. state the transfer functions of each constituent component and discuss stability compensation.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 23</span>
                <span class="badge badge-3m">3 Marks (Short Answer)</span>
                <div class="card-timer-widget" id="timer-ps2-q23" data-duration="300" data-qid="ps2-q23" data-label="PS2 • Q23 (3M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q23')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">05:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q23')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Short Answer</span>
                <span class="badge badge-qid">ID: PS2-Q23</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q23.</span> Draw the functional block diagram of an Automatic Voltage Regulator (AVR) for a synchronous generator. State the transfer functions of each constituent component and discuss stability compensation.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q23.</span> Draw the functional block diagram of an Automatic Voltage Regulator (AVR) for a synchronous generator. State the transfer functions of each constituent component and discuss stability compensation.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q23.</span> Draw the functional block diagram of an Automatic Voltage Regulator (AVR) for a synchronous generator. State the transfer functions of each constituent component and discuss stability compensation.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q23">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q23', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q23', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q23', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=automatic+voltage+regulator+AVR+excitation+system+transfer+functions+block+diagram" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q23')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part A &bull; Question 10</strong> (3 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$G_{open}(s) = \frac{K_A K_E K_F K_R}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)(1 + s\tau_R)}$$</div>
                    <p class="byheart-text">Automatic Voltage Regulator controls exciter voltage to maintain terminal voltage $|V_t|$. Rate feedback transformer stabilizers introduce phase lead to prevent oscillatory instability from exciter-generator lag poles.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$G_{open}(s) = \frac{K_A K_E K_F K_R}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)(1 + s\tau_R)}$$</div>
                    <p class="byheart-text">Automatic Voltage Regulator controls exciter voltage to maintain terminal voltage $|V_t|$. Rate feedback transformer stabilizers introduce phase lead to prevent oscillatory instability from exciter-generator lag poles.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 5 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$G_{open}(s) = \frac{K_A K_E K_F K_R}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)(1 + s\tau_R)}$$</div>
                    <p class="byheart-text">Automatic Voltage Regulator controls exciter voltage to maintain terminal voltage $|V_t|$. Rate feedback transformer stabilizers introduce phase lead to prevent oscillatory instability from exciter-generator lag poles.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">While Load Frequency Control (LFC) regulates real power and system frequency, the Automatic Voltage Regulator (AVR) governs the excitation system of a synchronous generator to maintain terminal voltage magnitude $|V_t|$ within strict operating limits ($\pm 2\%$) under changing reactive power loads.</p>
<p class="answer-para">The AVR is a closed-loop negative feedback servomechanism. Its primary functional subsystems and linearized transfer functions are modeled as follows:</p>
<p class="answer-para">1. Potential Transformer and Rectifier Sensor:
Measures the three-phase terminal voltage $V_t$, rectifies it, and filters high-frequency ripple. It is modeled as a simple first-order lag:
$$V_s(s) = \frac{K_R}{1 + s \tau_R} V_t(s)$$
where sensor gain $K_R \approx 1.0$, and sensor time constant $\tau_R$ is very small (0.01 to 0.05 seconds).</p>
<p class="answer-para">2. Voltage Error Comparator and Magnetic/Electronic Amplifier:
The sensed feedback voltage $V_s$ is compared against reference setpoint $V_{ref}$ to produce error $\Delta V = V_{ref} - V_s$. The error is amplified to drive the exciter:
$$V_a(s) = \frac{K_A}{1 + s \tau_A} \Delta V(s) = \frac{K_A}{1 + s \tau_A} [V_{ref}(s) - V_s(s)]$$
where amplifier gain $K_A$ is large (typically 10 to 400), and time constant $\tau_A$ is small (0.02 to 0.1 seconds).</p>
<p class="answer-para">3. Exciter System (Brushless AC or Static DC Exciter):
The exciter supplies DC current to the synchronous generator rotor field winding. Modern brushless exciters consist of an inverted alternator and rotating diode bridge:
$$V_f(s) = \frac{K_E}{1 + s \tau_E} V_a(s)$$
where exciter gain $K_E \approx 1.0$, and time constant $\tau_E$ ranges from 0.4 to 1.0 seconds.</p>
<p class="answer-para">4. Synchronous Generator Field and Armature Reaction Dynamics:
The generator field winding voltage $V_f$ produces field current, developing internal armature flux and open-circuit terminal voltage. Neglecting saturation, the transfer function relating terminal voltage to field excitation is:
$$V_t(s) = \frac{K_F}{1 + s \tau_F} V_f(s)$$
where generator field time constant $\tau_F$ is relatively large, ranging from 1.0 to 5.0 seconds.</p>
<p class="answer-para">Overall Open-Loop and Closed-Loop Transfer Functions:
The open-loop transfer function of the uncompensated AVR is:
$$G_{open}(s) = \frac{K_A K_E K_F K_R}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)(1 + s\tau_R)} \approx \frac{K}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)}$$
The closed-loop transfer function is:
$$\frac{V_t(s)}{V_{ref}(s)} = \frac{G(s)}{1 + G(s) H(s)}$$</p>
<p class="answer-para">Stability Analysis and Transient Compensation:
Because the loop contains three or four cascaded lag poles (with $\tau_F$ and $\tau_E$ dominating), increasing the amplifier gain $K_A$ to reduce steady-state terminal voltage error ($e_{ss} = \frac{1}{1 + K_A}$) inevitably pushes closed-loop poles across the imaginary axis into the right half plane, causing oscillatory instability.
To ensure stable transient performance, a derivative feedback stabilizer (rate feedback transformer) with transfer function $\frac{s K_{st}}{1 + s \tau_{st}}$ is connected across the exciter output terminals back to the amplifier summing junction, providing phase lead compensation that damps oscillations and ensures rapid terminal voltage recovery.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">While Load Frequency Control (LFC) regulates real power and system frequency, the Automatic Voltage Regulator (AVR) governs the excitation system of a synchronous generator to maintain terminal voltage magnitude $|V_t|$ within strict operating limits ($\pm 2\%$) under changing reactive power loads.</p>
<p class="answer-para">The AVR is a closed-loop negative feedback servomechanism. Its primary functional subsystems and linearized transfer functions are modeled as follows:</p>
<p class="answer-para">1. Potential Transformer and Rectifier Sensor:
Measures the three-phase terminal voltage $V_t$, rectifies it, and filters high-frequency ripple. It is modeled as a simple first-order lag:
$$V_s(s) = \frac{K_R}{1 + s \tau_R} V_t(s)$$
where sensor gain $K_R \approx 1.0$, and sensor time constant $\tau_R$ is very small (0.01 to 0.05 seconds).</p>
<p class="answer-para">2. Voltage Error Comparator and Magnetic/Electronic Amplifier:
The sensed feedback voltage $V_s$ is compared against reference setpoint $V_{ref}$ to produce error $\Delta V = V_{ref} - V_s$. The error is amplified to drive the exciter:
$$V_a(s) = \frac{K_A}{1 + s \tau_A} \Delta V(s) = \frac{K_A}{1 + s \tau_A} [V_{ref}(s) - V_s(s)]$$
where amplifier gain $K_A$ is large (typically 10 to 400), and time constant $\tau_A$ is small (0.02 to 0.1 seconds).</p>
<p class="answer-para">3. Exciter System (Brushless AC or Static DC Exciter):
The exciter supplies DC current to the synchronous generator rotor field winding. Modern brushless exciters consist of an inverted alternator and rotating diode bridge:
$$V_f(s) = \frac{K_E}{1 + s \tau_E} V_a(s)$$
where exciter gain $K_E \approx 1.0$, and time constant $\tau_E$ ranges from 0.4 to 1.0 seconds.</p>
<p class="answer-para">4. Synchronous Generator Field and Armature Reaction Dynamics:
The generator field winding voltage $V_f$ produces field current, developing internal armature flux and open-circuit terminal voltage. Neglecting saturation, the transfer function relating terminal voltage to field excitation is:
$$V_t(s) = \frac{K_F}{1 + s \tau_F} V_f(s)$$
where generator field time constant $\tau_F$ is relatively large, ranging from 1.0 to 5.0 seconds.</p>
<p class="answer-para">Overall Open-Loop and Closed-Loop Transfer Functions:
The open-loop transfer function of the uncompensated AVR is:
$$G_{open}(s) = \frac{K_A K_E K_F K_R}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)(1 + s\tau_R)} \approx \frac{K}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)}$$
The closed-loop transfer function is:
$$\frac{V_t(s)}{V_{ref}(s)} = \frac{G(s)}{1 + G(s) H(s)}$$</p>
<p class="answer-para">Stability Analysis and Transient Compensation:
Because the loop contains three or four cascaded lag poles (with $\tau_F$ and $\tau_E$ dominating), increasing the amplifier gain $K_A$ to reduce steady-state terminal voltage error ($e_{ss} = \frac{1}{1 + K_A}$) inevitably pushes closed-loop poles across the imaginary axis into the right half plane, causing oscillatory instability.
To ensure stable transient performance, a derivative feedback stabilizer (rate feedback transformer) with transfer function $\frac{s K_{st}}{1 + s \tau_{st}}$ is connected across the exciter output terminals back to the amplifier summing junction, providing phase lead compensation that damps oscillations and ensures rapid terminal voltage recovery.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">While Load Frequency Control (LFC) regulates real power and system frequency, the Automatic Voltage Regulator (AVR) governs the excitation system of a synchronous generator to maintain terminal voltage magnitude $|V_t|$ within strict operating limits ($\pm 2\%$) under changing reactive power loads.</p>
<p class="answer-para">The AVR is a closed-loop negative feedback servomechanism. Its primary functional subsystems and linearized transfer functions are modeled as follows:</p>
<p class="answer-para">1. Potential Transformer and Rectifier Sensor:
Measures the three-phase terminal voltage $V_t$, rectifies it, and filters high-frequency ripple. It is modeled as a simple first-order lag:
$$V_s(s) = \frac{K_R}{1 + s \tau_R} V_t(s)$$
where sensor gain $K_R \approx 1.0$, and sensor time constant $\tau_R$ is very small (0.01 to 0.05 seconds).</p>
<p class="answer-para">2. Voltage Error Comparator and Magnetic/Electronic Amplifier:
The sensed feedback voltage $V_s$ is compared against reference setpoint $V_{ref}$ to produce error $\Delta V = V_{ref} - V_s$. The error is amplified to drive the exciter:
$$V_a(s) = \frac{K_A}{1 + s \tau_A} \Delta V(s) = \frac{K_A}{1 + s \tau_A} [V_{ref}(s) - V_s(s)]$$
where amplifier gain $K_A$ is large (typically 10 to 400), and time constant $\tau_A$ is small (0.02 to 0.1 seconds).</p>
<p class="answer-para">3. Exciter System (Brushless AC or Static DC Exciter):
The exciter supplies DC current to the synchronous generator rotor field winding. Modern brushless exciters consist of an inverted alternator and rotating diode bridge:
$$V_f(s) = \frac{K_E}{1 + s \tau_E} V_a(s)$$
where exciter gain $K_E \approx 1.0$, and time constant $\tau_E$ ranges from 0.4 to 1.0 seconds.</p>
<p class="answer-para">4. Synchronous Generator Field and Armature Reaction Dynamics:
The generator field winding voltage $V_f$ produces field current, developing internal armature flux and open-circuit terminal voltage. Neglecting saturation, the transfer function relating terminal voltage to field excitation is:
$$V_t(s) = \frac{K_F}{1 + s \tau_F} V_f(s)$$
where generator field time constant $\tau_F$ is relatively large, ranging from 1.0 to 5.0 seconds.</p>
<p class="answer-para">Overall Open-Loop and Closed-Loop Transfer Functions:
The open-loop transfer function of the uncompensated AVR is:
$$G_{open}(s) = \frac{K_A K_E K_F K_R}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)(1 + s\tau_R)} \approx \frac{K}{(1 + s\tau_A)(1 + s\tau_E)(1 + s\tau_F)}$$
The closed-loop transfer function is:
$$\frac{V_t(s)}{V_{ref}(s)} = \frac{G(s)}{1 + G(s) H(s)}$$</p>
<p class="answer-para">Stability Analysis and Transient Compensation:
Because the loop contains three or four cascaded lag poles (with $\tau_F$ and $\tau_E$ dominating), increasing the amplifier gain $K_A$ to reduce steady-state terminal voltage error ($e_{ss} = \frac{1}{1 + K_A}$) inevitably pushes closed-loop poles across the imaginary axis into the right half plane, causing oscillatory instability.
To ensure stable transient performance, a derivative feedback stabilizer (rate feedback transformer) with transfer function $\frac{s K_{st}}{1 + s \tau_{st}}$ is connected across the exciter output terminals back to the amplifier summing junction, providing phase lead compensation that damps oscillations and ensures rapid terminal voltage recovery.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 5.3: Closed-Loop Block Diagram of Excitation System and Automatic Voltage Regulator &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q24" data-marks="7" data-title="formulate the economic load dispatch problem for thermal generating units neglecting transmission line losses. using lagrange multipliers, derive the criterion of equal incremental fuel costs.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 24</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q24" data-duration="720" data-qid="ps2-q24" data-label="PS2 • Q24 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q24')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q24')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q24</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q24.</span> Formulate the economic load dispatch problem for thermal generating units neglecting transmission line losses. Using Lagrange multipliers, derive the criterion of equal incremental fuel costs.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q24.</span> Formulate the economic load dispatch problem for thermal generating units neglecting transmission line losses. Using Lagrange multipliers, derive the criterion of equal incremental fuel costs.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q24.</span> Formulate the economic load dispatch problem for thermal generating units neglecting transmission line losses. Using Lagrange multipliers, derive the criterion of equal incremental fuel costs.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q24">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q24', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q24', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q24', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=economic+load+dispatch+neglecting+losses+lagrange+multiplier+equal+incremental+fuel+cost" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q24')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 20(b)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \dots = \frac{dC_N}{dP_N} = \lambda, \quad \sum_{i=1}^N P_i = P_D, \quad P_{i, min} \le P_i \le P_{i, max}$$</div>
                    <p class="byheart-text">Economic load dispatch neglecting losses mandates that all generating units operate at the Equal Incremental Fuel Cost $\lambda$. Constrained units are pegged at their limit, and remaining load is re-dispatched.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \dots = \frac{dC_N}{dP_N} = \lambda, \quad \sum_{i=1}^N P_i = P_D, \quad P_{i, min} \le P_i \le P_{i, max}$$</div>
                    <p class="byheart-text">Economic load dispatch neglecting losses mandates that all generating units operate at the Equal Incremental Fuel Cost $\lambda$. Constrained units are pegged at their limit, and remaining load is re-dispatched.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \dots = \frac{dC_N}{dP_N} = \lambda, \quad \sum_{i=1}^N P_i = P_D, \quad P_{i, min} \le P_i \le P_{i, max}$$</div>
                    <p class="byheart-text">Economic load dispatch neglecting losses mandates that all generating units operate at the Equal Incremental Fuel Cost $\lambda$. Constrained units are pegged at their limit, and remaining load is re-dispatched.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">The fundamental objective of Economic Load Dispatch (ELD) is to allocate the total system power demand among all available committed generating units in an electrical utility in such a manner that the total operational fuel cost is strictly minimized, while satisfying all physical generation limits and power balance constraints.</p>
<p class="answer-para">Problem Formulation:
Consider a thermal power station comprising $N$ generating units supplying a total consumer load demand $P_D$.
Let $C_i(P_i)$ represent the hourly fuel cost function of generating unit $i$ (in $\text{Rs/h}$ or $\$ \text{/h}$), modeled by the quadratic relationship:
$$C_i(P_i) = \alpha_i + \beta_i P_i + \gamma_i P_i^2 \text{ Rs/h}$$
where $\alpha_i, \beta_i, \gamma_i$ are empirical fuel cost coefficients.
The overall objective function to be minimized is the total generation cost:
$$\text{Minimize } C_t = \sum_{i=1}^N C_i(P_i) = C_1(P_1) + C_2(P_2) + \dots + C_N(P_N)$$</p>
<p class="answer-para">Subject to Constraints:
1. Equality Constraint (Power Balance): Neglecting transmission network line losses ($P_L \approx 0$), total generation must strictly equal total consumer demand:
$$\sum_{i=1}^N P_i = P_D \implies \phi(P_1, P_2, \dots, P_N) = \sum_{i=1}^N P_i - P_D = 0$$
2. Inequality Constraints (Generator Operating Limits): Each thermal turbine-generator has lower physical limits (boiler flame stability, minimum steam flow) and upper thermal ratings:
$$P_{i,min} \le P_i \le P_{i,max} \quad \forall i = 1, 2, \dots, N$$</p>
<p class="answer-para">Mathematical Derivation using the Method of Lagrange Multipliers:
To convert this constrained optimization problem into an unconstrained formulation, we introduce the Lagrange Multiplier $\lambda$ and construct the Lagrangian function $\mathcal{L}$:
$$\mathcal{L}(P_1, P_2, \dots, P_N, \lambda) = C_t - \lambda \cdot \phi = \sum_{i=1}^N C_i(P_i) - \lambda \left( \sum_{i=1}^N P_i - P_D \right)$$</p>
<p class="answer-para">Enforcing the Necessary Conditions for Optimality:
For $\mathcal{L}$ to attain a local minimum, its partial derivatives with respect to all independent variables ($P_1, \dots, P_N$) and the multiplier $\lambda$ must vanish simultaneously:
1. Differentiating with respect to $P_i$:
$$\frac{\partial\mathcal{L}}{\partial P_i} = \frac{\partial}{\partial P_i} \left[ \sum_{k=1}^N C_k(P_k) \right] - \lambda \frac{\partial}{\partial P_i} \left[ \sum_{k=1}^N P_k - P_D \right] = 0$$
Because individual unit cost functions are uncoupled ($\frac{\partial C_k}{\partial P_i} = 0$ for $k \ne i$):
$$\frac{dC_i}{dP_i} - \lambda(1) = 0 \implies \frac{dC_i}{dP_i} = \lambda \quad \forall i = 1, 2, \dots, N$$
2. Differentiating with respect to $\lambda$:
$$\frac{\partial\mathcal{L}}{\partial \lambda} = -\left( \sum_{i=1}^N P_i - P_D \right) = 0 \implies \sum_{i=1}^N P_i = P_D$$</p>
<p class="answer-para">The Equal Incremental Fuel Cost Criterion:
The necessary condition for optimum economic operation when transmission losses are neglected is that all generating units must operate at the exact same Incremental Fuel Cost ($\lambda$):
$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \frac{dC_3}{dP_3} = \dots = \frac{dC_N}{dP_N} = \lambda$$
where $\frac{dC_i}{dP_i} = \beta_i + 2\gamma_i P_i$ is the Incremental Cost (in $\text{Rs/MWh}$).
The economic multiplier $\lambda$ represents the marginal cost of supplying the next incremental megawatt of power to the grid.</p>
<p class="answer-para">Incorporation of Generator Inequality Constraints:
When unit operating limits $P_{i,min} \le P_i \le P_{i,max}$ are active, the Kuhn-Tucker optimality conditions govern the dispatch:
- If $\frac{dC_i}{dP_i} = \lambda$, then $P_{i,min} < P_i < P_{i,max}$ (unit is regulating inside its limits).
- If calculated $P_i > P_{i,max}$, the unit cannot supply the optimal power; clamp $P_i = P_{i,max}$. Its incremental cost satisfies $\frac{dC_i}{dP_i} \le \lambda$.
- If calculated $P_i < P_{i,min}$, the unit cannot be backed down further; clamp $P_i = P_{i,min}$. Its incremental cost satisfies $\frac{dC_i}{dP_i} \ge \lambda$.
Any unit pegged at its boundary is removed from further economic adjustment; its generation is subtracted from total demand, and the remaining load is re-dispatched economically among the unconstrained units at a revised $\lambda$.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">The fundamental objective of Economic Load Dispatch (ELD) is to allocate the total system power demand among all available committed generating units in an electrical utility in such a manner that the total operational fuel cost is strictly minimized, while satisfying all physical generation limits and power balance constraints.</p>
<p class="answer-para">Problem Formulation:
Consider a thermal power station comprising $N$ generating units supplying a total consumer load demand $P_D$.
Let $C_i(P_i)$ represent the hourly fuel cost function of generating unit $i$ (in $\text{Rs/h}$ or $\$ \text{/h}$), modeled by the quadratic relationship:
$$C_i(P_i) = \alpha_i + \beta_i P_i + \gamma_i P_i^2 \text{ Rs/h}$$
where $\alpha_i, \beta_i, \gamma_i$ are empirical fuel cost coefficients.
The overall objective function to be minimized is the total generation cost:
$$\text{Minimize } C_t = \sum_{i=1}^N C_i(P_i) = C_1(P_1) + C_2(P_2) + \dots + C_N(P_N)$$</p>
<p class="answer-para">Subject to Constraints:
1. Equality Constraint (Power Balance): Neglecting transmission network line losses ($P_L \approx 0$), total generation must strictly equal total consumer demand:
$$\sum_{i=1}^N P_i = P_D \implies \phi(P_1, P_2, \dots, P_N) = \sum_{i=1}^N P_i - P_D = 0$$
2. Inequality Constraints (Generator Operating Limits): Each thermal turbine-generator has lower physical limits (boiler flame stability, minimum steam flow) and upper thermal ratings:
$$P_{i,min} \le P_i \le P_{i,max} \quad \forall i = 1, 2, \dots, N$$</p>
<p class="answer-para">Mathematical Derivation using the Method of Lagrange Multipliers:
To convert this constrained optimization problem into an unconstrained formulation, we introduce the Lagrange Multiplier $\lambda$ and construct the Lagrangian function $\mathcal{L}$:
$$\mathcal{L}(P_1, P_2, \dots, P_N, \lambda) = C_t - \lambda \cdot \phi = \sum_{i=1}^N C_i(P_i) - \lambda \left( \sum_{i=1}^N P_i - P_D \right)$$</p>
<p class="answer-para">Enforcing the Necessary Conditions for Optimality:
For $\mathcal{L}$ to attain a local minimum, its partial derivatives with respect to all independent variables ($P_1, \dots, P_N$) and the multiplier $\lambda$ must vanish simultaneously:
1. Differentiating with respect to $P_i$:
$$\frac{\partial\mathcal{L}}{\partial P_i} = \frac{\partial}{\partial P_i} \left[ \sum_{k=1}^N C_k(P_k) \right] - \lambda \frac{\partial}{\partial P_i} \left[ \sum_{k=1}^N P_k - P_D \right] = 0$$
Because individual unit cost functions are uncoupled ($\frac{\partial C_k}{\partial P_i} = 0$ for $k \ne i$):
$$\frac{dC_i}{dP_i} - \lambda(1) = 0 \implies \frac{dC_i}{dP_i} = \lambda \quad \forall i = 1, 2, \dots, N$$
2. Differentiating with respect to $\lambda$:
$$\frac{\partial\mathcal{L}}{\partial \lambda} = -\left( \sum_{i=1}^N P_i - P_D \right) = 0 \implies \sum_{i=1}^N P_i = P_D$$</p>
<p class="answer-para">The Equal Incremental Fuel Cost Criterion:
The necessary condition for optimum economic operation when transmission losses are neglected is that all generating units must operate at the exact same Incremental Fuel Cost ($\lambda$):
$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \frac{dC_3}{dP_3} = \dots = \frac{dC_N}{dP_N} = \lambda$$
where $\frac{dC_i}{dP_i} = \beta_i + 2\gamma_i P_i$ is the Incremental Cost (in $\text{Rs/MWh}$).
The economic multiplier $\lambda$ represents the marginal cost of supplying the next incremental megawatt of power to the grid.</p>
<p class="answer-para">Incorporation of Generator Inequality Constraints:
When unit operating limits $P_{i,min} \le P_i \le P_{i,max}$ are active, the Kuhn-Tucker optimality conditions govern the dispatch:
- If $\frac{dC_i}{dP_i} = \lambda$, then $P_{i,min} < P_i < P_{i,max}$ (unit is regulating inside its limits).
- If calculated $P_i > P_{i,max}$, the unit cannot supply the optimal power; clamp $P_i = P_{i,max}$. Its incremental cost satisfies $\frac{dC_i}{dP_i} \le \lambda$.
- If calculated $P_i < P_{i,min}$, the unit cannot be backed down further; clamp $P_i = P_{i,min}$. Its incremental cost satisfies $\frac{dC_i}{dP_i} \ge \lambda$.
Any unit pegged at its boundary is removed from further economic adjustment; its generation is subtracted from total demand, and the remaining load is re-dispatched economically among the unconstrained units at a revised $\lambda$.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">The fundamental objective of Economic Load Dispatch (ELD) is to allocate the total system power demand among all available committed generating units in an electrical utility in such a manner that the total operational fuel cost is strictly minimized, while satisfying all physical generation limits and power balance constraints.</p>
<p class="answer-para">Problem Formulation:
Consider a thermal power station comprising $N$ generating units supplying a total consumer load demand $P_D$.
Let $C_i(P_i)$ represent the hourly fuel cost function of generating unit $i$ (in $\text{Rs/h}$ or $\$ \text{/h}$), modeled by the quadratic relationship:
$$C_i(P_i) = \alpha_i + \beta_i P_i + \gamma_i P_i^2 \text{ Rs/h}$$
where $\alpha_i, \beta_i, \gamma_i$ are empirical fuel cost coefficients.
The overall objective function to be minimized is the total generation cost:
$$\text{Minimize } C_t = \sum_{i=1}^N C_i(P_i) = C_1(P_1) + C_2(P_2) + \dots + C_N(P_N)$$</p>
<p class="answer-para">Subject to Constraints:
1. Equality Constraint (Power Balance): Neglecting transmission network line losses ($P_L \approx 0$), total generation must strictly equal total consumer demand:
$$\sum_{i=1}^N P_i = P_D \implies \phi(P_1, P_2, \dots, P_N) = \sum_{i=1}^N P_i - P_D = 0$$
2. Inequality Constraints (Generator Operating Limits): Each thermal turbine-generator has lower physical limits (boiler flame stability, minimum steam flow) and upper thermal ratings:
$$P_{i,min} \le P_i \le P_{i,max} \quad \forall i = 1, 2, \dots, N$$</p>
<p class="answer-para">Mathematical Derivation using the Method of Lagrange Multipliers:
To convert this constrained optimization problem into an unconstrained formulation, we introduce the Lagrange Multiplier $\lambda$ and construct the Lagrangian function $\mathcal{L}$:
$$\mathcal{L}(P_1, P_2, \dots, P_N, \lambda) = C_t - \lambda \cdot \phi = \sum_{i=1}^N C_i(P_i) - \lambda \left( \sum_{i=1}^N P_i - P_D \right)$$</p>
<p class="answer-para">Enforcing the Necessary Conditions for Optimality:
For $\mathcal{L}$ to attain a local minimum, its partial derivatives with respect to all independent variables ($P_1, \dots, P_N$) and the multiplier $\lambda$ must vanish simultaneously:
1. Differentiating with respect to $P_i$:
$$\frac{\partial\mathcal{L}}{\partial P_i} = \frac{\partial}{\partial P_i} \left[ \sum_{k=1}^N C_k(P_k) \right] - \lambda \frac{\partial}{\partial P_i} \left[ \sum_{k=1}^N P_k - P_D \right] = 0$$
Because individual unit cost functions are uncoupled ($\frac{\partial C_k}{\partial P_i} = 0$ for $k \ne i$):
$$\frac{dC_i}{dP_i} - \lambda(1) = 0 \implies \frac{dC_i}{dP_i} = \lambda \quad \forall i = 1, 2, \dots, N$$
2. Differentiating with respect to $\lambda$:
$$\frac{\partial\mathcal{L}}{\partial \lambda} = -\left( \sum_{i=1}^N P_i - P_D \right) = 0 \implies \sum_{i=1}^N P_i = P_D$$</p>
<p class="answer-para">The Equal Incremental Fuel Cost Criterion:
The necessary condition for optimum economic operation when transmission losses are neglected is that all generating units must operate at the exact same Incremental Fuel Cost ($\lambda$):
$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \frac{dC_3}{dP_3} = \dots = \frac{dC_N}{dP_N} = \lambda$$
where $\frac{dC_i}{dP_i} = \beta_i + 2\gamma_i P_i$ is the Incremental Cost (in $\text{Rs/MWh}$).
The economic multiplier $\lambda$ represents the marginal cost of supplying the next incremental megawatt of power to the grid.</p>
<p class="answer-para">Incorporation of Generator Inequality Constraints:
When unit operating limits $P_{i,min} \le P_i \le P_{i,max}$ are active, the Kuhn-Tucker optimality conditions govern the dispatch:
- If $\frac{dC_i}{dP_i} = \lambda$, then $P_{i,min} < P_i < P_{i,max}$ (unit is regulating inside its limits).
- If calculated $P_i > P_{i,max}$, the unit cannot supply the optimal power; clamp $P_i = P_{i,max}$. Its incremental cost satisfies $\frac{dC_i}{dP_i} \le \lambda$.
- If calculated $P_i < P_{i,min}$, the unit cannot be backed down further; clamp $P_i = P_{i,min}$. Its incremental cost satisfies $\frac{dC_i}{dP_i} \ge \lambda$.
Any unit pegged at its boundary is removed from further economic adjustment; its generation is subtracted from total demand, and the remaining load is re-dispatched economically among the unconstrained units at a revised $\lambda$.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 5.4: Equal Incremental Fuel Cost Criterion for Economic Load Allocation across Units &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q25" data-marks="7" data-title="formulate the economic dispatch problem including transmission network losses using kron&#x27;s loss formula. derive the coordination equations and explain the physical significance of the penalty factor li.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 25</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q25" data-duration="720" data-qid="ps2-q25" data-label="PS2 • Q25 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q25')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q25')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q25</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q25.</span> Formulate the economic dispatch problem including transmission network losses using Kron's loss formula. Derive the coordination equations and explain the physical significance of the Penalty Factor Li.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q25.</span> Formulate the economic dispatch problem including transmission network losses using Kron's loss formula. Derive the coordination equations and explain the physical significance of the Penalty Factor Li.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q25.</span> Formulate the economic dispatch problem including transmission network losses using Kron's loss formula. Derive the coordination equations and explain the physical significance of the Penalty Factor Li.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q25">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q25', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q25', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q25', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=economic+load+dispatch+including+transmission+losses+penalty+factor+kron+loss+formula" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q25')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 20(a)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{dC_i}{dP_i} \cdot L_i = \lambda, \quad L_i = \frac{1}{1 - \frac{\partial P_L}{\partial P_i}}, \quad P_L = \sum\sum P_m B_{mn} P_n$$</div>
                    <p class="byheart-text">Economic dispatch including losses coordinates incremental fuel cost with transmission Penalty Factor $L_i$. Remote units with high incremental losses ($L_i > 1$) are backed down to optimize overall delivered cost.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{dC_i}{dP_i} \cdot L_i = \lambda, \quad L_i = \frac{1}{1 - \frac{\partial P_L}{\partial P_i}}, \quad P_L = \sum\sum P_m B_{mn} P_n$$</div>
                    <p class="byheart-text">Economic dispatch including losses coordinates incremental fuel cost with transmission Penalty Factor $L_i$. Remote units with high incremental losses ($L_i > 1$) are backed down to optimize overall delivered cost.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\frac{dC_i}{dP_i} \cdot L_i = \lambda, \quad L_i = \frac{1}{1 - \frac{\partial P_L}{\partial P_i}}, \quad P_L = \sum\sum P_m B_{mn} P_n$$</div>
                    <p class="byheart-text">Economic dispatch including losses coordinates incremental fuel cost with transmission Penalty Factor $L_i$. Remote units with high incremental losses ($L_i > 1$) are backed down to optimize overall delivered cost.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">In widespread electrical power grids where generating plants are geographically separated from major load centers by hundreds of kilometers, transmission network line losses ($P_L$) cannot be neglected. A generating station with exceptionally low fuel costs may be located so far from the consumer that the $I^2 R$ transmission losses incurred in wheeling its power negate its fuel economy. Therefore, economic dispatch algorithms must coordinate unit fuel costs with marginal transmission losses.</p>
<p class="answer-para">Kron's Transmission Loss Formula:
Total three-phase active power transmission losses are expressed as a quadratic function of generator outputs using Kron's B-Loss Formula:
$$P_L = \sum_{m=1}^N \sum_{n=1}^N P_m B_{mn} P_n + \sum_{n=1}^N B_{n0} P_n + B_{00}$$
where $B_{mn}$ are the transmission loss coefficients (in $\text{MW}^{-1}$), $B_{n0}$ are linear loss coefficients, and $B_{00}$ is a constant representing no-load shunt losses. In matrix notation:
$$P_L = P^T [B] P + B_0^T P + B_{00}$$</p>
<p class="answer-para">Mathematical Formulation of Economic Dispatch with Losses:
The objective is to minimize total generation fuel cost:
$$\text{Minimize } C_t = \sum_{i=1}^N C_i(P_i)$$
Subject to the exact real power balance equality constraint including grid losses:
$$\sum_{i=1}^N P_i = P_D + P_L \implies \sum_{i=1}^N P_i - P_D - P_L = 0$$</p>
<p class="answer-para">Lagrangian Formulation:
Formulating the Lagrangian function with multiplier $\lambda$:
$$\mathcal{L}(P_1, \dots, P_N, \lambda) = \sum_{i=1}^N C_i(P_i) - \lambda \left( \sum_{i=1}^N P_i - P_D - P_L \right)$$</p>
<p class="answer-para">Enforcing the Optimality Conditions:
Differentiating $\mathcal{L}$ with respect to generator output $P_i$:
$$\frac{\partial\mathcal{L}}{\partial P_i} = \frac{dC_i}{dP_i} - \lambda \left( \frac{\partial}{\partial P_i} \sum_{k=1}^N P_k - 0 - \frac{\partial P_L}{\partial P_i} \right) = 0$$
$$\frac{dC_i}{dP_i} - \lambda \left( 1 - \frac{\partial P_L}{\partial P_i} \right) = 0$$
where $\frac{\partial P_L}{\partial P_i}$ is the Incremental Transmission Loss (ITL) of plant $i$.
Rearranging terms:
$$\frac{dC_i}{dP_i} = \lambda \left( 1 - \frac{\partial P_L}{\partial P_i} \right)$$
Dividing both sides by $\left( 1 - \frac{\partial P_L}{\partial P_i} \right)$:
$$\frac{dC_i}{dP_i} \cdot \left[ \frac{1}{1 - \frac{\partial P_L}{\partial P_i}} \right] = \lambda$$</p>
<p class="answer-para">Definition of the Penalty Factor ($L_i$):
We define the Penalty Factor $L_i$ for generating plant $i$ as:
$$L_i = \frac{1}{1 - \frac{\partial P_L}{\partial P_i}}$$
The governing optimality criterion is formulated as the Coordination Equations:
$$\frac{dC_i}{dP_i} \cdot L_i = \lambda \quad \forall i = 1, 2, \dots, N$$
$$\frac{dC_1}{dP_1} L_1 = \frac{dC_2}{dP_2} L_2 = \dots = \frac{dC_N}{dP_N} L_N = \lambda$$</p>
<p class="answer-para">Physical Significance of the Penalty Factor:
1. Plant Close to Load Center: If generating unit $i$ is situated directly at a major load center, transmitting its power incurs zero incremental loss ($\frac{\partial P_L}{\partial P_i} \approx 0$). Consequently, its penalty factor is unity: $L_i \approx 1.0$. The unit is dispatched at its raw incremental fuel cost.
2. Remote Plant with High Transmission Loss: If unit $j$ is situated far away over heavily loaded lines, increasing its generation increases transmission losses ($\frac{\partial P_L}{\partial P_j} > 0$). This forces the denominator $\left(1 - \frac{\partial P_L}{\partial P_j}\right) < 1$, making its penalty factor strictly greater than unity ($L_j > 1.0$). Since $\frac{dC_j}{dP_j} = \frac{\lambda}{L_j} < \lambda$, the remote generator is penalized and forced to operate at a lower incremental cost, backing down its generation.
3. Counter-Flow Relief: In rare network topologies, increasing generation at a specific bus unloads congested lines, actually reducing net losses ($\frac{\partial P_L}{\partial P_k} < 0$). In this case, $L_k < 1.0$, encouraging the system to increase dispatch from that unit.</p>
<p class="answer-para">Thus, the coordination equations seamlessly balance thermodynamic fuel cost against electrical transmission efficiency.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">In widespread electrical power grids where generating plants are geographically separated from major load centers by hundreds of kilometers, transmission network line losses ($P_L$) cannot be neglected. A generating station with exceptionally low fuel costs may be located so far from the consumer that the $I^2 R$ transmission losses incurred in wheeling its power negate its fuel economy. Therefore, economic dispatch algorithms must coordinate unit fuel costs with marginal transmission losses.</p>
<p class="answer-para">Kron's Transmission Loss Formula:
Total three-phase active power transmission losses are expressed as a quadratic function of generator outputs using Kron's B-Loss Formula:
$$P_L = \sum_{m=1}^N \sum_{n=1}^N P_m B_{mn} P_n + \sum_{n=1}^N B_{n0} P_n + B_{00}$$
where $B_{mn}$ are the transmission loss coefficients (in $\text{MW}^{-1}$), $B_{n0}$ are linear loss coefficients, and $B_{00}$ is a constant representing no-load shunt losses. In matrix notation:
$$P_L = P^T [B] P + B_0^T P + B_{00}$$</p>
<p class="answer-para">Mathematical Formulation of Economic Dispatch with Losses:
The objective is to minimize total generation fuel cost:
$$\text{Minimize } C_t = \sum_{i=1}^N C_i(P_i)$$
Subject to the exact real power balance equality constraint including grid losses:
$$\sum_{i=1}^N P_i = P_D + P_L \implies \sum_{i=1}^N P_i - P_D - P_L = 0$$</p>
<p class="answer-para">Lagrangian Formulation:
Formulating the Lagrangian function with multiplier $\lambda$:
$$\mathcal{L}(P_1, \dots, P_N, \lambda) = \sum_{i=1}^N C_i(P_i) - \lambda \left( \sum_{i=1}^N P_i - P_D - P_L \right)$$</p>
<p class="answer-para">Enforcing the Optimality Conditions:
Differentiating $\mathcal{L}$ with respect to generator output $P_i$:
$$\frac{\partial\mathcal{L}}{\partial P_i} = \frac{dC_i}{dP_i} - \lambda \left( \frac{\partial}{\partial P_i} \sum_{k=1}^N P_k - 0 - \frac{\partial P_L}{\partial P_i} \right) = 0$$
$$\frac{dC_i}{dP_i} - \lambda \left( 1 - \frac{\partial P_L}{\partial P_i} \right) = 0$$
where $\frac{\partial P_L}{\partial P_i}$ is the Incremental Transmission Loss (ITL) of plant $i$.
Rearranging terms:
$$\frac{dC_i}{dP_i} = \lambda \left( 1 - \frac{\partial P_L}{\partial P_i} \right)$$
Dividing both sides by $\left( 1 - \frac{\partial P_L}{\partial P_i} \right)$:
$$\frac{dC_i}{dP_i} \cdot \left[ \frac{1}{1 - \frac{\partial P_L}{\partial P_i}} \right] = \lambda$$</p>
<p class="answer-para">Definition of the Penalty Factor ($L_i$):
We define the Penalty Factor $L_i$ for generating plant $i$ as:
$$L_i = \frac{1}{1 - \frac{\partial P_L}{\partial P_i}}$$
The governing optimality criterion is formulated as the Coordination Equations:
$$\frac{dC_i}{dP_i} \cdot L_i = \lambda \quad \forall i = 1, 2, \dots, N$$
$$\frac{dC_1}{dP_1} L_1 = \frac{dC_2}{dP_2} L_2 = \dots = \frac{dC_N}{dP_N} L_N = \lambda$$</p>
<p class="answer-para">Physical Significance of the Penalty Factor:
1. Plant Close to Load Center: If generating unit $i$ is situated directly at a major load center, transmitting its power incurs zero incremental loss ($\frac{\partial P_L}{\partial P_i} \approx 0$). Consequently, its penalty factor is unity: $L_i \approx 1.0$. The unit is dispatched at its raw incremental fuel cost.
2. Remote Plant with High Transmission Loss: If unit $j$ is situated far away over heavily loaded lines, increasing its generation increases transmission losses ($\frac{\partial P_L}{\partial P_j} > 0$). This forces the denominator $\left(1 - \frac{\partial P_L}{\partial P_j}\right) < 1$, making its penalty factor strictly greater than unity ($L_j > 1.0$). Since $\frac{dC_j}{dP_j} = \frac{\lambda}{L_j} < \lambda$, the remote generator is penalized and forced to operate at a lower incremental cost, backing down its generation.
3. Counter-Flow Relief: In rare network topologies, increasing generation at a specific bus unloads congested lines, actually reducing net losses ($\frac{\partial P_L}{\partial P_k} < 0$). In this case, $L_k < 1.0$, encouraging the system to increase dispatch from that unit.</p>
<p class="answer-para">Thus, the coordination equations seamlessly balance thermodynamic fuel cost against electrical transmission efficiency.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">In widespread electrical power grids where generating plants are geographically separated from major load centers by hundreds of kilometers, transmission network line losses ($P_L$) cannot be neglected. A generating station with exceptionally low fuel costs may be located so far from the consumer that the $I^2 R$ transmission losses incurred in wheeling its power negate its fuel economy. Therefore, economic dispatch algorithms must coordinate unit fuel costs with marginal transmission losses.</p>
<p class="answer-para">Kron's Transmission Loss Formula:
Total three-phase active power transmission losses are expressed as a quadratic function of generator outputs using Kron's B-Loss Formula:
$$P_L = \sum_{m=1}^N \sum_{n=1}^N P_m B_{mn} P_n + \sum_{n=1}^N B_{n0} P_n + B_{00}$$
where $B_{mn}$ are the transmission loss coefficients (in $\text{MW}^{-1}$), $B_{n0}$ are linear loss coefficients, and $B_{00}$ is a constant representing no-load shunt losses. In matrix notation:
$$P_L = P^T [B] P + B_0^T P + B_{00}$$</p>
<p class="answer-para">Mathematical Formulation of Economic Dispatch with Losses:
The objective is to minimize total generation fuel cost:
$$\text{Minimize } C_t = \sum_{i=1}^N C_i(P_i)$$
Subject to the exact real power balance equality constraint including grid losses:
$$\sum_{i=1}^N P_i = P_D + P_L \implies \sum_{i=1}^N P_i - P_D - P_L = 0$$</p>
<p class="answer-para">Lagrangian Formulation:
Formulating the Lagrangian function with multiplier $\lambda$:
$$\mathcal{L}(P_1, \dots, P_N, \lambda) = \sum_{i=1}^N C_i(P_i) - \lambda \left( \sum_{i=1}^N P_i - P_D - P_L \right)$$</p>
<p class="answer-para">Enforcing the Optimality Conditions:
Differentiating $\mathcal{L}$ with respect to generator output $P_i$:
$$\frac{\partial\mathcal{L}}{\partial P_i} = \frac{dC_i}{dP_i} - \lambda \left( \frac{\partial}{\partial P_i} \sum_{k=1}^N P_k - 0 - \frac{\partial P_L}{\partial P_i} \right) = 0$$
$$\frac{dC_i}{dP_i} - \lambda \left( 1 - \frac{\partial P_L}{\partial P_i} \right) = 0$$
where $\frac{\partial P_L}{\partial P_i}$ is the Incremental Transmission Loss (ITL) of plant $i$.
Rearranging terms:
$$\frac{dC_i}{dP_i} = \lambda \left( 1 - \frac{\partial P_L}{\partial P_i} \right)$$
Dividing both sides by $\left( 1 - \frac{\partial P_L}{\partial P_i} \right)$:
$$\frac{dC_i}{dP_i} \cdot \left[ \frac{1}{1 - \frac{\partial P_L}{\partial P_i}} \right] = \lambda$$</p>
<p class="answer-para">Definition of the Penalty Factor ($L_i$):
We define the Penalty Factor $L_i$ for generating plant $i$ as:
$$L_i = \frac{1}{1 - \frac{\partial P_L}{\partial P_i}}$$
The governing optimality criterion is formulated as the Coordination Equations:
$$\frac{dC_i}{dP_i} \cdot L_i = \lambda \quad \forall i = 1, 2, \dots, N$$
$$\frac{dC_1}{dP_1} L_1 = \frac{dC_2}{dP_2} L_2 = \dots = \frac{dC_N}{dP_N} L_N = \lambda$$</p>
<p class="answer-para">Physical Significance of the Penalty Factor:
1. Plant Close to Load Center: If generating unit $i$ is situated directly at a major load center, transmitting its power incurs zero incremental loss ($\frac{\partial P_L}{\partial P_i} \approx 0$). Consequently, its penalty factor is unity: $L_i \approx 1.0$. The unit is dispatched at its raw incremental fuel cost.
2. Remote Plant with High Transmission Loss: If unit $j$ is situated far away over heavily loaded lines, increasing its generation increases transmission losses ($\frac{\partial P_L}{\partial P_j} > 0$). This forces the denominator $\left(1 - \frac{\partial P_L}{\partial P_j}\right) < 1$, making its penalty factor strictly greater than unity ($L_j > 1.0$). Since $\frac{dC_j}{dP_j} = \frac{\lambda}{L_j} < \lambda$, the remote generator is penalized and forced to operate at a lower incremental cost, backing down its generation.
3. Counter-Flow Relief: In rare network topologies, increasing generation at a specific bus unloads congested lines, actually reducing net losses ($\frac{\partial P_L}{\partial P_k} < 0$). In this case, $L_k < 1.0$, encouraging the system to increase dispatch from that unit.</p>
<p class="answer-para">Thus, the coordination equations seamlessly balance thermodynamic fuel cost against electrical transmission efficiency.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 5.5: Economic Coordination with Transmission Loss Penalty Factors &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    

    <article class="question-card subject-ps2" id="ps2-q26" data-marks="7" data-title="two thermal generating units have fuel cost functions c1 = 0.05 p1^2 + 20 p1 + 800 rs/h and c2 = 0.06 p2^2 + 15 p2 + 1000 rs/h with limits 20 &lt;= pi &lt;= 120 mw. for a total load of 180 mw, find optimal generation schedule, lambda, and calculate hourly cost savings compared to equal load sharing.">
        <header class="card-header">
            <div class="card-badges">
                <span class="badge badge-qnum">Question 26</span>
                <span class="badge badge-7m">7/14 Marks (Long Essay / Derivation)</span>
                <div class="card-timer-widget" id="timer-ps2-q26" data-duration="720" data-qid="ps2-q26" data-label="PS2 • Q26 (7M)">
                <button class="timer-btn timer-toggle-btn" onclick="toggleCardTimer('ps2-q26')" title="Start exam practice countdown with rhythmic pendulum tick sound">
                    <span class="timer-icon">⏱️</span>
                    <span class="timer-display">12:00</span>
                    <span class="timer-action">Start</span>
                </button>
                <button class="timer-btn timer-reset-btn" onclick="resetCardTimer('ps2-q26')" title="Reset timer" style="display:none;">🔄</button>
            </div>
                <span class="badge badge-type">Long Derivation</span>
                <span class="badge badge-qid">ID: PS2-Q26</span>
            </div>
            
        <h3 class="card-title">
            <span class="lang-view lang-en"><span class="qnum-prefix">Q26.</span> Two thermal generating units have fuel cost functions C1 = 0.05 P1^2 + 20 P1 + 800 Rs/h and C2 = 0.06 P2^2 + 15 P2 + 1000 Rs/h with limits 20 <= Pi <= 120 MW. For a total load of 180 MW, find optimal generation schedule, lambda, and calculate hourly cost savings compared to equal load sharing.</span>
            <span class="lang-view lang-manglish"><span class="qnum-prefix">Q26.</span> Two thermal generating units have fuel cost functions C1 = 0.05 P1^2 + 20 P1 + 800 Rs/h and C2 = 0.06 P2^2 + 15 P2 + 1000 Rs/h with limits 20 <= Pi <= 120 MW. For a total load of 180 MW, find optimal generation schedule, lambda, and calculate hourly cost savings compared to equal load sharing.</span>
            <span class="lang-view lang-ml"><span class="qnum-prefix">Q26.</span> Two thermal generating units have fuel cost functions C1 = 0.05 P1^2 + 20 P1 + 800 Rs/h and C2 = 0.06 P2^2 + 15 P2 + 1000 Rs/h with limits 20 <= Pi <= 120 MW. For a total load of 180 MW, find optimal generation schedule, lambda, and calculate hourly cost savings compared to equal load sharing.</span>
        </h3>
        
            <div class="card-action-bar">
                
    <div class="card-lang-toggle" data-qid="ps2-q26">
        <button type="button" class="card-lang-btn active" data-card-lang="en" onclick="setCardLang('ps2-q26', 'en')" title="Switch this card to English">🇬🇧 EN</button>
        <button type="button" class="card-lang-btn" data-card-lang="manglish" onclick="setCardLang('ps2-q26', 'manglish')" title="Switch this card to Manglish (Local Tone)">🌴 Manglish</button>
        <button type="button" class="card-lang-btn" data-card-lang="ml" onclick="setCardLang('ps2-q26', 'ml')" title="ഈ ചോദ്യം മലയാളത്തിൽ കാണുക">🇮🇳 മലയാളം</button>
    </div>
    
                
    <a href="https://www.youtube.com/results?search_query=economic+dispatch+numerical+problem+solved+example+fuel+cost+comparison+savings" target="_blank" rel="noopener noreferrer" class="yt-button" title="Watch video solution on YouTube">
        <svg class="yt-icon" viewBox="0 0 24 24" width="20" height="20" fill="currentColor">
            <path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/>
        </svg>
        <span>Watch Video Solution</span>
    </a>
    
                <button class="btn-toggle-answer" onclick="toggleAnswerCard('ps2-q26')" title="Toggle answer visibility">
                    <span class="toggle-icon">▲</span>
                    <span class="toggle-text">Hide Answer</span>
                </button>
            </div>
            
        <div class="card-qp-source-bar">
            <div class="qp-source-info">
                <span class="qp-source-icon">🏛️</span>
                <div class="qp-source-details">
                    <span class="qp-source-paper"><strong>KTU Exam Source:</strong> June 2023 University Exam (EET304)</span>
                    <span class="qp-source-location">&bull; Original Paper Location: <span class="qp-source-highlight"><strong>Part B &bull; Question 20(b)</strong> (7 Marks)</span></span>
                </div>
            </div>
            <a href="question_papers/ps2/EET304_June2023_QP.pdf" target="_blank" rel="noopener noreferrer" class="btn-card-qp-view" title="Open authentic June 2023 University Exam question paper in a new tab">
                <span class="btn-qp-icon">👁️</span>
                <span>View Question Paper</span>
            </a>
        </div>
        
        </header>
        <div class="card-body">
            
        <div class="lang-view lang-en">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\lambda = 27.55 \text{ Rs/MWh}, \quad P_1 = 75.45 \text{ MW}, \quad P_2 = 104.55 \text{ MW}, \quad \text{Net Savings} = 23.27 \text{ Rs/h}$$</div>
                    <p class="byheart-text">Equal incremental cost dispatch allocates $P_1 = 75.45 \text{ MW}, P_2 = 104.55 \text{ MW}$ at $\lambda = 27.55 \text{ Rs/MWh}$, reducing generation costs by $23.27 \text{ Rs/h}$ ($203,845 \text{ Rs/year}$) over equal sharing.</p>
                </div>
            </div></div>
        <div class="lang-view lang-manglish">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\lambda = 27.55 \text{ Rs/MWh}, \quad P_1 = 75.45 \text{ MW}, \quad P_2 = 104.55 \text{ MW}, \quad \text{Net Savings} = 23.27 \text{ Rs/h}$$</div>
                    <p class="byheart-text">Equal incremental cost dispatch allocates $P_1 = 75.45 \text{ MW}, P_2 = 104.55 \text{ MW}$ at $\lambda = 27.55 \text{ Rs/MWh}$, reducing generation costs by $23.27 \text{ Rs/h}$ ($203,845 \text{ Rs/year}$) over equal sharing.</p>
                </div>
            </div></div>
        <div class="lang-view lang-ml">
            <div class="byheart-card">
                <div class="byheart-header">
                    <div class="byheart-title-group">
                        <span class="byheart-icon">⚡</span>
                        <span class="byheart-title">Key Equation</span>
                    </div>
                    <div class="byheart-badges-group">
                        <span class="byheart-time-badge">⏱️ 12 Mins Writing Time</span>
                        <span class="byheart-badge">⭐ High Mark Weightage</span>
                    </div>
                </div>
                <div class="byheart-body">
                    <div class="byheart-eq">$$\lambda = 27.55 \text{ Rs/MWh}, \quad P_1 = 75.45 \text{ MW}, \quad P_2 = 104.55 \text{ MW}, \quad \text{Net Savings} = 23.27 \text{ Rs/h}$$</div>
                    <p class="byheart-text">Equal incremental cost dispatch allocates $P_1 = 75.45 \text{ MW}, P_2 = 104.55 \text{ MW}$ at $\lambda = 27.55 \text{ Rs/MWh}$, reducing generation costs by $23.27 \text{ Rs/h}$ ($203,845 \text{ Rs/year}$) over equal sharing.</p>
                </div>
            </div></div>
        
            
        <div class="lang-view lang-en">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag">Section A</span> Exam-Ready Answer</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Consider a classic KTU university examination problem:
A power station has two thermal generating units supplying a total system demand of $P_D = 180 \text{ MW}$. The quadratic fuel cost functions of the units are given by:
$$C_1(P_1) = 0.05 P_1^2 + 20 P_1 + 800 \text{ Rs/h}$$
$$C_2(P_2) = 0.06 P_2^2 + 15 P_2 + 1000 \text{ Rs/h}$$
The operating limits of both generating units are:
$$20 \text{ MW} \le P_1 \le 120 \text{ MW}$$
$$20 \text{ MW} \le P_2 \le 120 \text{ MW}$$
Neglecting transmission losses, determine:
(i) The incremental fuel cost equations for each unit.
(ii) The optimal economic generation schedule ($P_1$ and $P_2$) and the system marginal cost $\lambda$.
(iii) The total hourly fuel cost under optimal economic dispatch.
(iv) The total hourly fuel cost if the load is shared equally between the units ($P_1 = P_2 = 90 \text{ MW}$).
(v) The net monetary savings in Rs/h achieved by deploying economic dispatch.</p>
<p class="answer-para">Step 1: Formulate Incremental Fuel Cost Equations:
Differentiating the individual cost functions with respect to power output:
- For Unit 1:
  $$\frac{dC_1}{dP_1} = \frac{d}{dP_1}\left(0.05 P_1^2 + 20 P_1 + 800\right) = 0.10 P_1 + 20 \text{ Rs/MWh}$$
- For Unit 2:
  $$\frac{dC_2}{dP_2} = \frac{d}{dP_2}\left(0.06 P_2^2 + 15 P_2 + 1000\right) = 0.12 P_2 + 15 \text{ Rs/MWh}$$</p>
<p class="answer-para">Step 2: Apply the Equal Incremental Cost Criterion:
For optimal economic dispatch neglecting losses:
$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \lambda$$
$$0.10 P_1 + 20 = \lambda \implies 0.10 P_1 = \lambda - 20 \implies P_1 = \frac{\lambda - 20}{0.10} = 10\lambda - 200$$
$$0.12 P_2 + 15 = \lambda \implies 0.12 P_2 = \lambda - 15 \implies P_2 = \frac{\lambda - 15}{0.12} = \frac{100}{12}\lambda - \frac{1500}{12} = 8.3333\lambda - 125$$</p>
<p class="answer-para">Step 3: Enforce the Power Balance Constraint:
Total generation must equal total demand:
$$P_1 + P_2 = P_D = 180 \text{ MW}$$
Substituting the expressions for $P_1$ and $P_2$ in terms of $\lambda$:
$$(10\lambda - 200) + (8.3333\lambda - 125) = 180$$
$$18.3333\lambda - 325 = 180$$
$$18.3333\lambda = 180 + 325 = 505$$
$$\lambda = \frac{505}{18.3333} = \frac{505}{55/3} = \frac{1515}{55} = \frac{303}{11} \approx 27.5455 \text{ Rs/MWh}$$</p>
<p class="answer-para">Step 4: Calculate Optimal Generation Allocations:
- For Unit 1:
  $$P_1 = 10(27.5455) - 200 = 275.455 - 200 = 75.455 \text{ MW}$$
- For Unit 2:
  $$P_2 = 8.3333(27.5455) - 125 = \frac{100}{12}\left(\frac{303}{11}\right) - 125 = \frac{30300}{132} - 125 = 229.545 - 125 = 104.545 \text{ MW}$$</p>
<p class="answer-para">Check Power Balance and Unit Limits:
- Total power: $P_1 + P_2 = 75.455 + 104.545 = 180.000 \text{ MW} = P_D$.
- Check limits:
  $20 \le P_1 (75.455) \le 120$ (Satisfied).
  $20 \le P_2 (104.545) \le 120$ (Satisfied).
Both units operate strictly within their allowed operating boundaries.</p>
<p class="answer-para">Step 5: Compute Total Fuel Cost under Economic Dispatch:
- Cost of Unit 1:
  $$C_1(75.455) = 0.05(75.455)^2 + 20(75.455) + 800$$
  $$C_1 = 0.05(5693.46) + 1509.10 + 800 = 284.67 + 1509.10 + 800 = 2593.77 \text{ Rs/h}$$
- Cost of Unit 2:
  $$C_2(104.545) = 0.06(104.545)^2 + 15(104.545) + 1000$$
  $$C_2 = 0.06(10929.65) + 1568.18 + 1000 = 655.78 + 1568.18 + 1000 = 3223.96 \text{ Rs/h}$$
- Total Economic Operating Cost:
  $$C_{total, economic} = C_1 + C_2 = 2593.77 + 3223.96 = 5817.73 \text{ Rs/h}$$</p>
<p class="answer-para">Step 6: Compute Fuel Cost under Equal Load Sharing ($P_1 = P_2 = 90 \text{ MW}$):
If both generators simply share the load equally:
- Cost of Unit 1 at $90 \text{ MW}$:
  $$C_1(90) = 0.05(90)^2 + 20(90) + 800 = 0.05(8100) + 1800 + 800 = 405 + 1800 + 800 = 3005.00 \text{ Rs/h}$$
- Cost of Unit 2 at $90 \text{ MW}$:
  $$C_2(90) = 0.06(90)^2 + 15(90) + 1000 = 0.06(8100) + 1350 + 1000 = 486 + 1350 + 1000 = 2836.00 \text{ Rs/h}$$
- Total Cost under Equal Sharing:
  $$C_{total, equal} = 3005.00 + 2836.00 = 5841.00 \text{ Rs/h}$$</p>
<p class="answer-para">Step 7: Determine Net Hourly Monetary Savings:
$$\text{Net Savings} = C_{total, equal} - C_{total, economic} = 5841.00 - 5817.73 = 23.27 \text{ Rs/h}$$
Annual Cost Savings:
$$\text{Annual Savings} = 23.27 \text{ Rs/h} \times 24 \text{ h/day} \times 365 \text{ days/year} \approx 203,845 \text{ Rs/year}$$
This complete numerical derivation demonstrates the concrete financial savings delivered by the equal incremental cost criterion in utility system operation.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-manglish">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-manglish">🌴 Manglish</span> Local Tone Study Guide</h4>
                </div>
                <div class="exam-ready-content">
                    <p class="answer-para">Consider a classic KTU university examination problem:
A power station has two thermal generating units supplying a total system demand of $P_D = 180 \text{ MW}$. The quadratic fuel cost functions of the units are given by:
$$C_1(P_1) = 0.05 P_1^2 + 20 P_1 + 800 \text{ Rs/h}$$
$$C_2(P_2) = 0.06 P_2^2 + 15 P_2 + 1000 \text{ Rs/h}$$
The operating limits of both generating units are:
$$20 \text{ MW} \le P_1 \le 120 \text{ MW}$$
$$20 \text{ MW} \le P_2 \le 120 \text{ MW}$$
Neglecting transmission losses, determine:
(i) The incremental fuel cost equations for each unit.
(ii) The optimal economic generation schedule ($P_1$ and $P_2$) and the system marginal cost $\lambda$.
(iii) The total hourly fuel cost under optimal economic dispatch.
(iv) The total hourly fuel cost if the load is shared equally between the units ($P_1 = P_2 = 90 \text{ MW}$).
(v) The net monetary savings in Rs/h achieved by deploying economic dispatch.</p>
<p class="answer-para">Step 1: Formulate Incremental Fuel Cost Equations:
Differentiating the individual cost functions with respect to power output:
- For Unit 1:
  $$\frac{dC_1}{dP_1} = \frac{d}{dP_1}\left(0.05 P_1^2 + 20 P_1 + 800\right) = 0.10 P_1 + 20 \text{ Rs/MWh}$$
- For Unit 2:
  $$\frac{dC_2}{dP_2} = \frac{d}{dP_2}\left(0.06 P_2^2 + 15 P_2 + 1000\right) = 0.12 P_2 + 15 \text{ Rs/MWh}$$</p>
<p class="answer-para">Step 2: Apply the Equal Incremental Cost Criterion:
For optimal economic dispatch neglecting losses:
$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \lambda$$
$$0.10 P_1 + 20 = \lambda \implies 0.10 P_1 = \lambda - 20 \implies P_1 = \frac{\lambda - 20}{0.10} = 10\lambda - 200$$
$$0.12 P_2 + 15 = \lambda \implies 0.12 P_2 = \lambda - 15 \implies P_2 = \frac{\lambda - 15}{0.12} = \frac{100}{12}\lambda - \frac{1500}{12} = 8.3333\lambda - 125$$</p>
<p class="answer-para">Step 3: Enforce the Power Balance Constraint:
Total generation must equal total demand:
$$P_1 + P_2 = P_D = 180 \text{ MW}$$
Substituting the expressions for $P_1$ and $P_2$ in terms of $\lambda$:
$$(10\lambda - 200) + (8.3333\lambda - 125) = 180$$
$$18.3333\lambda - 325 = 180$$
$$18.3333\lambda = 180 + 325 = 505$$
$$\lambda = \frac{505}{18.3333} = \frac{505}{55/3} = \frac{1515}{55} = \frac{303}{11} \approx 27.5455 \text{ Rs/MWh}$$</p>
<p class="answer-para">Step 4: Calculate Optimal Generation Allocations:
- For Unit 1:
  $$P_1 = 10(27.5455) - 200 = 275.455 - 200 = 75.455 \text{ MW}$$
- For Unit 2:
  $$P_2 = 8.3333(27.5455) - 125 = \frac{100}{12}\left(\frac{303}{11}\right) - 125 = \frac{30300}{132} - 125 = 229.545 - 125 = 104.545 \text{ MW}$$</p>
<p class="answer-para">Check Power Balance and Unit Limits:
- Total power: $P_1 + P_2 = 75.455 + 104.545 = 180.000 \text{ MW} = P_D$.
- Check limits:
  $20 \le P_1 (75.455) \le 120$ (Satisfied).
  $20 \le P_2 (104.545) \le 120$ (Satisfied).
Both units operate strictly within their allowed operating boundaries.</p>
<p class="answer-para">Step 5: Compute Total Fuel Cost under Economic Dispatch:
- Cost of Unit 1:
  $$C_1(75.455) = 0.05(75.455)^2 + 20(75.455) + 800$$
  $$C_1 = 0.05(5693.46) + 1509.10 + 800 = 284.67 + 1509.10 + 800 = 2593.77 \text{ Rs/h}$$
- Cost of Unit 2:
  $$C_2(104.545) = 0.06(104.545)^2 + 15(104.545) + 1000$$
  $$C_2 = 0.06(10929.65) + 1568.18 + 1000 = 655.78 + 1568.18 + 1000 = 3223.96 \text{ Rs/h}$$
- Total Economic Operating Cost:
  $$C_{total, economic} = C_1 + C_2 = 2593.77 + 3223.96 = 5817.73 \text{ Rs/h}$$</p>
<p class="answer-para">Step 6: Compute Fuel Cost under Equal Load Sharing ($P_1 = P_2 = 90 \text{ MW}$):
If both generators simply share the load equally:
- Cost of Unit 1 at $90 \text{ MW}$:
  $$C_1(90) = 0.05(90)^2 + 20(90) + 800 = 0.05(8100) + 1800 + 800 = 405 + 1800 + 800 = 3005.00 \text{ Rs/h}$$
- Cost of Unit 2 at $90 \text{ MW}$:
  $$C_2(90) = 0.06(90)^2 + 15(90) + 1000 = 0.06(8100) + 1350 + 1000 = 486 + 1350 + 1000 = 2836.00 \text{ Rs/h}$$
- Total Cost under Equal Sharing:
  $$C_{total, equal} = 3005.00 + 2836.00 = 5841.00 \text{ Rs/h}$$</p>
<p class="answer-para">Step 7: Determine Net Hourly Monetary Savings:
$$\text{Net Savings} = C_{total, equal} - C_{total, economic} = 5841.00 - 5817.73 = 23.27 \text{ Rs/h}$$
Annual Cost Savings:
$$\text{Annual Savings} = 23.27 \text{ Rs/h} \times 24 \text{ h/day} \times 365 \text{ days/year} \approx 203,845 \text{ Rs/year}$$
This complete numerical derivation demonstrates the concrete financial savings delivered by the equal incremental cost criterion in utility system operation.</p>
                </div>
            </div>
        </div>

        <div class="lang-view lang-ml">
            <div class="answer-section">
                <div class="answer-section-header">
                    <h4 class="answer-section-title"><span class="section-tag section-tag-ml">🇮🇳 മലയാളം</span> പ്രാദേശിക പഠന സഹായി</h4>
                </div>
                <div class="exam-ready-content font-ml">
                    <p class="answer-para">Consider a classic KTU university examination problem:
A power station has two thermal generating units supplying a total system demand of $P_D = 180 \text{ MW}$. The quadratic fuel cost functions of the units are given by:
$$C_1(P_1) = 0.05 P_1^2 + 20 P_1 + 800 \text{ Rs/h}$$
$$C_2(P_2) = 0.06 P_2^2 + 15 P_2 + 1000 \text{ Rs/h}$$
The operating limits of both generating units are:
$$20 \text{ MW} \le P_1 \le 120 \text{ MW}$$
$$20 \text{ MW} \le P_2 \le 120 \text{ MW}$$
Neglecting transmission losses, determine:
(i) The incremental fuel cost equations for each unit.
(ii) The optimal economic generation schedule ($P_1$ and $P_2$) and the system marginal cost $\lambda$.
(iii) The total hourly fuel cost under optimal economic dispatch.
(iv) The total hourly fuel cost if the load is shared equally between the units ($P_1 = P_2 = 90 \text{ MW}$).
(v) The net monetary savings in Rs/h achieved by deploying economic dispatch.</p>
<p class="answer-para">Step 1: Formulate Incremental Fuel Cost Equations:
Differentiating the individual cost functions with respect to power output:
- For Unit 1:
  $$\frac{dC_1}{dP_1} = \frac{d}{dP_1}\left(0.05 P_1^2 + 20 P_1 + 800\right) = 0.10 P_1 + 20 \text{ Rs/MWh}$$
- For Unit 2:
  $$\frac{dC_2}{dP_2} = \frac{d}{dP_2}\left(0.06 P_2^2 + 15 P_2 + 1000\right) = 0.12 P_2 + 15 \text{ Rs/MWh}$$</p>
<p class="answer-para">Step 2: Apply the Equal Incremental Cost Criterion:
For optimal economic dispatch neglecting losses:
$$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \lambda$$
$$0.10 P_1 + 20 = \lambda \implies 0.10 P_1 = \lambda - 20 \implies P_1 = \frac{\lambda - 20}{0.10} = 10\lambda - 200$$
$$0.12 P_2 + 15 = \lambda \implies 0.12 P_2 = \lambda - 15 \implies P_2 = \frac{\lambda - 15}{0.12} = \frac{100}{12}\lambda - \frac{1500}{12} = 8.3333\lambda - 125$$</p>
<p class="answer-para">Step 3: Enforce the Power Balance Constraint:
Total generation must equal total demand:
$$P_1 + P_2 = P_D = 180 \text{ MW}$$
Substituting the expressions for $P_1$ and $P_2$ in terms of $\lambda$:
$$(10\lambda - 200) + (8.3333\lambda - 125) = 180$$
$$18.3333\lambda - 325 = 180$$
$$18.3333\lambda = 180 + 325 = 505$$
$$\lambda = \frac{505}{18.3333} = \frac{505}{55/3} = \frac{1515}{55} = \frac{303}{11} \approx 27.5455 \text{ Rs/MWh}$$</p>
<p class="answer-para">Step 4: Calculate Optimal Generation Allocations:
- For Unit 1:
  $$P_1 = 10(27.5455) - 200 = 275.455 - 200 = 75.455 \text{ MW}$$
- For Unit 2:
  $$P_2 = 8.3333(27.5455) - 125 = \frac{100}{12}\left(\frac{303}{11}\right) - 125 = \frac{30300}{132} - 125 = 229.545 - 125 = 104.545 \text{ MW}$$</p>
<p class="answer-para">Check Power Balance and Unit Limits:
- Total power: $P_1 + P_2 = 75.455 + 104.545 = 180.000 \text{ MW} = P_D$.
- Check limits:
  $20 \le P_1 (75.455) \le 120$ (Satisfied).
  $20 \le P_2 (104.545) \le 120$ (Satisfied).
Both units operate strictly within their allowed operating boundaries.</p>
<p class="answer-para">Step 5: Compute Total Fuel Cost under Economic Dispatch:
- Cost of Unit 1:
  $$C_1(75.455) = 0.05(75.455)^2 + 20(75.455) + 800$$
  $$C_1 = 0.05(5693.46) + 1509.10 + 800 = 284.67 + 1509.10 + 800 = 2593.77 \text{ Rs/h}$$
- Cost of Unit 2:
  $$C_2(104.545) = 0.06(104.545)^2 + 15(104.545) + 1000$$
  $$C_2 = 0.06(10929.65) + 1568.18 + 1000 = 655.78 + 1568.18 + 1000 = 3223.96 \text{ Rs/h}$$
- Total Economic Operating Cost:
  $$C_{total, economic} = C_1 + C_2 = 2593.77 + 3223.96 = 5817.73 \text{ Rs/h}$$</p>
<p class="answer-para">Step 6: Compute Fuel Cost under Equal Load Sharing ($P_1 = P_2 = 90 \text{ MW}$):
If both generators simply share the load equally:
- Cost of Unit 1 at $90 \text{ MW}$:
  $$C_1(90) = 0.05(90)^2 + 20(90) + 800 = 0.05(8100) + 1800 + 800 = 405 + 1800 + 800 = 3005.00 \text{ Rs/h}$$
- Cost of Unit 2 at $90 \text{ MW}$:
  $$C_2(90) = 0.06(90)^2 + 15(90) + 1000 = 0.06(8100) + 1350 + 1000 = 486 + 1350 + 1000 = 2836.00 \text{ Rs/h}$$
- Total Cost under Equal Sharing:
  $$C_{total, equal} = 3005.00 + 2836.00 = 5841.00 \text{ Rs/h}$$</p>
<p class="answer-para">Step 7: Determine Net Hourly Monetary Savings:
$$\text{Net Savings} = C_{total, equal} - C_{total, economic} = 5841.00 - 5817.73 = 23.27 \text{ Rs/h}$$
Annual Cost Savings:
$$\text{Annual Savings} = 23.27 \text{ Rs/h} \times 24 \text{ h/day} \times 365 \text{ days/year} \approx 203,845 \text{ Rs/year}$$
This complete numerical derivation demonstrates the concrete financial savings delivered by the equal incremental cost criterion in utility system operation.</p>
                </div>
            </div>
        </div>
        
            
        <div class="diagram-notice missing-notice">
            <span class="notice-icon">ℹ️</span>
            <span class="notice-text"><strong>Schematic:</strong> Figure 5.6: Generation Allocation Curves and Cost Savings under Optimal Economic Dispatch &mdash; <em>(Refer to textbook/lecture notes)</em></span>
        </div>
        
            
        </div>
    </article>
    
        </div>
    </section>
    
        
    </main>

    
    <!-- Floating Active Exam Practice Timer (Top-Right Glassmorphism Pill) -->
    <div id="floating-timer" class="floating-timer-widget" style="display:none;" role="region" aria-label="Floating Exam Practice Timer">
        <div class="floating-timer-header">
            <span class="pendulum-icon" id="floating-pendulum" title="Rhythmic mechanical escapement tick">⏱️</span>
            <span class="floating-qid" id="floating-qid">Q-TIMER</span>
            <div class="floating-controls">
                <button type="button" class="float-sound-btn" onclick="toggleTimerSound()" title="Toggle ticking sound">🔊 Sound</button>
                <button type="button" class="float-close-btn" onclick="closeFloatingTimer()" title="Close floating timer widget">&times;</button>
            </div>
        </div>
        <div class="floating-timer-body">
            <div class="floating-time-display" id="floating-time-display">00:00</div>
            <div class="floating-progress-container">
                <div class="floating-progress-bar" id="floating-progress-bar" style="width: 100%;"></div>
            </div>
        </div>
        <div class="floating-timer-footer">
            <button type="button" class="float-btn float-pause-btn" id="floating-pause-btn" onclick="toggleActiveTimer()">
                <span class="float-btn-icon" id="floating-action-icon">⏸️</span>
                <span id="floating-action-text">Pause</span>
            </button>
            <button type="button" class="float-btn float-reset-btn" onclick="resetActiveTimer()">🔄 Reset</button>
            <button type="button" class="float-btn float-jump-btn" onclick="scrollToActiveCard()">🎯 Jump to Card</button>
        </div>
    </div>


    <button class="back-to-top-btn" id="back-to-top" onclick="window.scrollTo({top: 0, behavior: 'smooth'})" title="Scroll to top of page">
        <span>↑</span> Top
    </button>

    <footer class="site-footer">
        <p>&copy; 2026 Academic Engineering Portal. Power System II (EET304) Edition.</p>
    </footer>

    <script>
        
// =========================================================================
// Tab Switching for Multi-Subject Index Page
// =========================================================================
const tabBtns = document.querySelectorAll('.tab-btn');
const subjectViews = document.querySelectorAll('.subject-view');

function switchTab(targetId) {
    if (!targetId) return;
    tabBtns.forEach(btn => {
        if (btn.getAttribute('data-target') === targetId) {
            btn.classList.add('active');
            btn.setAttribute('aria-selected', 'true');
        } else {
            btn.classList.remove('active');
            btn.setAttribute('aria-selected', 'false');
        }
    });

    subjectViews.forEach(view => {
        if (view.id === targetId) {
            view.classList.add('active');
        } else {
            view.classList.remove('active');
        }
    });

    if (window.renderMathInElement) {
        const targetEl = document.getElementById(targetId);
        if (targetEl) {
            renderMathInElement(targetEl, {
                delimiters: [
                    {left: '$$', right: '$$', display: true},
                    {left: '$', right: '$', display: false}
                ],
                throwOnError: false
            });
        }
    }

    applyFilters();
    window.scrollTo({ top: 0, behavior: 'smooth' });
}

tabBtns.forEach(btn => {
    btn.addEventListener('click', () => {
        const targetId = btn.getAttribute('data-target');
        switchTab(targetId);
    });
});

// =========================================================================
// Question Filtering & Search
// =========================================================================
const filterBtns = document.querySelectorAll('.filter-btn');
filterBtns.forEach(btn => {
    btn.addEventListener('click', () => {
        filterBtns.forEach(b => b.classList.remove('active'));
        btn.classList.add('active');
        applyFilters();
    });
});

const searchInput = document.getElementById('global-search');
if (searchInput) {
    searchInput.addEventListener('input', () => {
        applyFilters();
    });
}

function applyFilters() {
    const query = searchInput ? searchInput.value.toLowerCase().trim() : '';
    const activeFilterBtn = document.querySelector('.filter-btn.active');
    const filterType = activeFilterBtn ? activeFilterBtn.getAttribute('data-filter') : 'all';

    const activeView = document.querySelector('.subject-view.active');
    if (!activeView) return;

    const cards = activeView.querySelectorAll('.question-card');
    let visibleCount = 0;

    cards.forEach(card => {
        const marks = card.getAttribute('data-marks');
        const title = card.getAttribute('data-title') || '';
        const cardText = card.innerText.toLowerCase();

        let matchesMarks = true;
        if (filterType === '3m' && marks !== '3') matchesMarks = false;
        if (filterType === '7m' && marks === '3') matchesMarks = false;

        let matchesSearch = true;
        if (query.length > 0) {
            matchesSearch = cardText.includes(query) || title.includes(query);
        }

        if (matchesMarks && matchesSearch) {
            card.style.display = 'block';
            visibleCount++;
        } else {
            card.style.display = 'none';
        }
    });

    const statsPill = document.getElementById('stats-pill');
    if (statsPill) {
        statsPill.innerText = `${visibleCount} Questions Displayed`;
    }
}

// Back to Top Scroll Behavior
window.addEventListener('scroll', () => {
    const topBtn = document.getElementById('back-to-top');
    if (topBtn) {
        if (window.scrollY > 350) {
            topBtn.classList.add('visible');
        } else {
            topBtn.classList.remove('visible');
        }
    }
});

function scrollToTop() {
    window.scrollTo({ top: 0, behavior: 'smooth' });
}

// ==========================================================================
// Theme Switching Logic with LocalStorage Persistence
// Ergonomic Palettes:
// 1. 'dark'   : Soft Charcoal & Warm Slate
// 2. 'warm'   : Warm Espresso
// 3. 'forest' : Forest Night
// 4. 'oled'   : Midnight OLED
// 5. 'light'  : Warm Slate & Off-White Paper
// 6. 'sage'   : Sage & Soft Olive
// ==========================================================================
const THEME_STORAGE_KEY = 'ktu_portal_theme';
const VALID_THEMES = ['dark', 'warm', 'forest', 'oled', 'light', 'sage'];

function setTheme(themeName) {
    if (!VALID_THEMES.includes(themeName)) {
        themeName = 'dark';
    }
    document.documentElement.setAttribute('data-theme', themeName);
    try {
        localStorage.setItem(THEME_STORAGE_KEY, themeName);
    } catch (e) {}

    const themeButtons = document.querySelectorAll('.theme-btn');
    themeButtons.forEach(btn => {
        const val = btn.getAttribute('data-theme-value');
        if (val === themeName) {
            btn.classList.add('active');
            btn.setAttribute('aria-checked', 'true');
        } else {
            btn.classList.remove('active');
            btn.setAttribute('aria-checked', 'false');
        }
    });
}

function initThemeSwitcher() {
    const themeButtons = document.querySelectorAll('.theme-btn');
    themeButtons.forEach(btn => {
        btn.addEventListener('click', () => {
            const chosenTheme = btn.getAttribute('data-theme-value');
            setTheme(chosenTheme);
        });
    });

    const savedTheme = localStorage.getItem(THEME_STORAGE_KEY) || 'dark';
    setTheme(savedTheme);
}

// =========================================================================
// Web Audio API Pendulum Mechanical Escapement Sound Synthesizer
// Zero external audio dependencies - 100% offline & instant response
// =========================================================================
let audioCtx = null;
let soundMuted = false;
try {
    soundMuted = localStorage.getItem('exam_timer_sound_muted') === 'true';
} catch (e) {}

function initAudio() {
    if (!audioCtx) {
        const AudioContextClass = window.AudioContext || window.webkitAudioContext;
        if (AudioContextClass) {
            audioCtx = new AudioContextClass();
        }
    }
    if (audioCtx && audioCtx.state === 'suspended') {
        audioCtx.resume();
    }
}

// Alternating Pendulum Escapement Ticks:
// Tick: ~960Hz (left pallet strike)
// Tock: ~720Hz (right pallet strike)
function playPendulumTick(isTock) {
    if (soundMuted || !audioCtx) return;
    try {
        const now = audioCtx.currentTime;
        const osc = audioCtx.createOscillator();
        const gain = audioCtx.createGain();
        const filter = audioCtx.createBiquadFilter();

        const baseFreq = isTock ? 720 : 960;
        osc.type = 'triangle';
        osc.frequency.setValueAtTime(baseFreq, now);
        osc.frequency.exponentialRampToValueAtTime(baseFreq * 0.45, now + 0.035);

        filter.type = 'bandpass';
        filter.frequency.setValueAtTime(baseFreq * 1.4, now);
        filter.Q.setValueAtTime(8, now);

        gain.gain.setValueAtTime(0.0001, now);
        gain.gain.linearRampToValueAtTime(0.2, now + 0.002);
        gain.gain.exponentialRampToValueAtTime(0.0001, now + 0.038);

        osc.connect(filter);
        filter.connect(gain);
        gain.connect(audioCtx.destination);

        osc.start(now);
        osc.stop(now + 0.042);
    } catch (e) {
        console.warn('Audio tick error:', e);
    }
}

// 3-Tone Arpeggio Chime when time hits 00:00 (Time's Up!)
function playTimeUpChime() {
    if (soundMuted || !audioCtx) return;
    try {
        const notes = [523.25, 659.25, 783.99, 1046.50];
        notes.forEach((freq, idx) => {
            const start = audioCtx.currentTime + (idx * 0.12);
            const osc = audioCtx.createOscillator();
            const gain = audioCtx.createGain();

            osc.type = 'sine';
            osc.frequency.setValueAtTime(freq, start);

            gain.gain.setValueAtTime(0.0001, start);
            gain.gain.linearRampToValueAtTime(0.22, start + 0.015);
            gain.gain.exponentialRampToValueAtTime(0.0001, start + 0.55);

            osc.connect(gain);
            gain.connect(audioCtx.destination);

            osc.start(start);
            osc.stop(start + 0.6);
        });
    } catch (e) {
        console.warn('Audio chime error:', e);
    }
}

function toggleTimerSound() {
    initAudio();
    soundMuted = !soundMuted;
    try {
        localStorage.setItem('exam_timer_sound_muted', soundMuted ? 'true' : 'false');
    } catch (e) {}
    updateSoundUI();
    if (!soundMuted) {
        playPendulumTick(false);
    }
}

function updateSoundUI() {
    const soundBtns = document.querySelectorAll('.float-sound-btn');
    soundBtns.forEach(btn => {
        if (soundMuted) {
            btn.innerHTML = '🔇 Muted';
            btn.classList.add('sound-muted');
            btn.setAttribute('title', 'Sound is muted. Click to enable rhythmic pendulum tick');
        } else {
            btn.innerHTML = '🔊 Sound';
            btn.classList.remove('sound-muted');
            btn.setAttribute('title', 'Sound is active. Click to mute pendulum tick');
        }
    });
}

// =========================================================================
// Interactive Exam Countdown Timers & Floating Top-Right Synchronizer
// =========================================================================
const cardTimers = {};
let activeTimerQid = null;

function formatTimerMMSS(seconds) {
    const m = Math.floor(seconds / 60);
    const s = seconds % 60;
    return (m < 10 ? '0' : '') + m + ':' + (s < 10 ? '0' : '') + s;
}

function updateFloatingWidget(qid) {
    const floatWidget = document.getElementById('floating-timer');
    if (!floatWidget) return;

    const timer = cardTimers[qid];
    if (!timer) return;

    const cardWidget = document.getElementById('timer-' + qid);
    const label = cardWidget ? (cardWidget.getAttribute('data-label') || qid.toUpperCase()) : qid.toUpperCase();

    const qidSpan = document.getElementById('floating-qid');
    const timeDisplay = document.getElementById('floating-time-display');
    const progressBar = document.getElementById('floating-progress-bar');
    const actionIcon = document.getElementById('floating-action-icon');
    const actionText = document.getElementById('floating-action-text');
    const pendulumIcon = document.getElementById('floating-pendulum');

    if (qidSpan) qidSpan.textContent = label;
    if (timeDisplay) timeDisplay.textContent = formatTimerMMSS(timer.remaining);

    const pct = Math.max(0, Math.min(100, (timer.remaining / timer.duration) * 100));
    if (progressBar) progressBar.style.width = pct + '%';

    if (timer.state === 'running') {
        if (actionIcon) actionIcon.textContent = '⏸️';
        if (actionText) actionText.textContent = 'Pause';
        if (pendulumIcon) pendulumIcon.classList.add('swinging');
        floatWidget.classList.remove('timer-paused');
        floatWidget.classList.add('timer-running');
    } else if (timer.state === 'paused') {
        if (actionIcon) actionIcon.textContent = '▶️';
        if (actionText) actionText.textContent = 'Resume';
        if (pendulumIcon) pendulumIcon.classList.remove('swinging');
        floatWidget.classList.remove('timer-running');
        floatWidget.classList.add('timer-paused');
    } else if (timer.state === 'expired') {
        if (actionIcon) actionIcon.textContent = '⚠️';
        if (actionText) actionText.textContent = "Time's Up!";
        if (pendulumIcon) pendulumIcon.classList.remove('swinging');
        floatWidget.classList.remove('timer-running', 'timer-paused');
        floatWidget.classList.add('timer-expired');
    } else {
        if (actionIcon) actionIcon.textContent = '▶️';
        if (actionText) actionText.textContent = 'Start';
        if (pendulumIcon) pendulumIcon.classList.remove('swinging');
        floatWidget.classList.remove('timer-running', 'timer-paused', 'timer-expired', 'timer-warning');
    }

    if (timer.remaining <= 60 && timer.remaining > 0) {
        floatWidget.classList.add('timer-warning');
    } else if (timer.remaining > 60) {
        floatWidget.classList.remove('timer-warning');
    }
}

function toggleCardTimer(qid) {
    initAudio();
    const widget = document.getElementById('timer-' + qid);
    if (!widget) return;
    const duration = parseInt(widget.getAttribute('data-duration') || '300', 10);

    // Pause any other previously running timer
    if (activeTimerQid && activeTimerQid !== qid) {
        const prevTimer = cardTimers[activeTimerQid];
        if (prevTimer && prevTimer.state === 'running') {
            clearInterval(prevTimer.intervalId);
            prevTimer.intervalId = null;
            prevTimer.state = 'paused';
            const prevWidget = document.getElementById('timer-' + activeTimerQid);
            if (prevWidget) {
                const prevAction = prevWidget.querySelector('.timer-action');
                if (prevAction) prevAction.textContent = 'Resume';
                prevWidget.classList.remove('timer-running');
                prevWidget.classList.add('timer-paused');
            }
        }
    }

    activeTimerQid = qid;

    if (!cardTimers[qid]) {
        cardTimers[qid] = {
            duration: duration,
            remaining: duration,
            intervalId: null,
            state: 'idle'
        };
    }

    const timer = cardTimers[qid];
    const displaySpan = widget.querySelector('.timer-display');
    const actionSpan = widget.querySelector('.timer-action');
    const resetBtn = widget.querySelector('.timer-reset-btn');

    // Display floating timer
    const floatWidget = document.getElementById('floating-timer');
    if (floatWidget) {
        floatWidget.style.display = 'block';
    }

    if (timer.state === 'running') {
        // Pause timer
        clearInterval(timer.intervalId);
        timer.intervalId = null;
        timer.state = 'paused';
        if (actionSpan) actionSpan.textContent = 'Resume';
        widget.classList.remove('timer-running');
        widget.classList.add('timer-paused');
        updateFloatingWidget(qid);
    } else {
        // Start or Resume
        if (timer.state === 'expired') {
            timer.remaining = timer.duration;
            widget.classList.remove('timer-expired');
        }
        timer.state = 'running';
        if (actionSpan) actionSpan.textContent = 'Pause';
        if (resetBtn) resetBtn.style.display = 'inline-flex';
        widget.classList.remove('timer-paused');
        widget.classList.add('timer-running');

        // Play initial tick and update UI immediately
        playPendulumTick(false);
        updateFloatingWidget(qid);

        timer.intervalId = setInterval(() => {
            timer.remaining--;
            if (displaySpan) displaySpan.textContent = formatTimerMMSS(timer.remaining);

            // Rhythmic Alternating Tick-Tock on every second
            const isTock = ((timer.duration - timer.remaining) % 2 === 1);
            playPendulumTick(isTock);

            if (timer.remaining <= 60 && timer.remaining > 0) {
                widget.classList.add('timer-warning');
            }

            if (timer.remaining <= 0) {
                clearInterval(timer.intervalId);
                timer.intervalId = null;
                timer.state = 'expired';
                if (displaySpan) displaySpan.textContent = '00:00';
                if (actionSpan) actionSpan.textContent = "Time's Up!";
                widget.classList.remove('timer-running', 'timer-warning');
                widget.classList.add('timer-expired');
                playTimeUpChime();
                updateFloatingWidget(qid);
            } else {
                updateFloatingWidget(qid);
            }
        }, 1000);
    }
}

function resetCardTimer(qid) {
    const widget = document.getElementById('timer-' + qid);
    if (!widget || !cardTimers[qid]) return;
    const timer = cardTimers[qid];
    if (timer.intervalId) {
        clearInterval(timer.intervalId);
        timer.intervalId = null;
    }
    timer.remaining = timer.duration;
    timer.state = 'idle';

    const displaySpan = widget.querySelector('.timer-display');
    const actionSpan = widget.querySelector('.timer-action');
    const resetBtn = widget.querySelector('.timer-reset-btn');

    if (displaySpan) displaySpan.textContent = formatTimerMMSS(timer.duration);
    if (actionSpan) actionSpan.textContent = 'Start';
    if (resetBtn) resetBtn.style.display = 'none';
    widget.classList.remove('timer-running', 'timer-paused', 'timer-warning', 'timer-expired');

    if (activeTimerQid === qid) {
        updateFloatingWidget(qid);
    }
}

function toggleActiveTimer() {
    if (activeTimerQid) toggleCardTimer(activeTimerQid);
}

function resetActiveTimer() {
    if (activeTimerQid) resetCardTimer(activeTimerQid);
}

function closeFloatingTimer() {
    const floatWidget = document.getElementById('floating-timer');
    if (floatWidget) floatWidget.style.display = 'none';
}

function jumpToActiveQuestion() {
    if (!activeTimerQid) return;
    const card = document.getElementById(activeTimerQid);
    if (!card) return;

    const subjectView = card.closest ? card.closest('.subject-view') : null;
    if (subjectView && !subjectView.classList.contains('active')) {
        const viewId = subjectView.id;
        if (typeof switchTab === 'function') switchTab(viewId);
    }

    if (card.style.display === 'none') {
        if (searchInput) searchInput.value = '';
        const allBtn = document.querySelector('.filter-btn[data-filter="all"]');
        if (allBtn) {
            document.querySelectorAll('.filter-btn').forEach(b => b.classList.remove('active'));
            allBtn.classList.add('active');
        }
        if (typeof applyFilters === 'function') applyFilters();
    }

    card.scrollIntoView({ behavior: 'smooth', block: 'center' });
    card.classList.remove('flash-highlight');
    void card.offsetWidth;
    card.classList.add('flash-highlight');
    setTimeout(() => {
        card.classList.remove('flash-highlight');
    }, 2000);
}

// =========================================================================
// Answer Collapse / Expand Toggle
// =========================================================================
function toggleAnswerCard(qid) {
    const card = document.getElementById(qid);
    if (!card) return;
    const isCollapsed = card.classList.toggle('answer-collapsed');
    const toggleBtn = card.querySelector('.btn-toggle-answer');
    if (toggleBtn) {
        if (isCollapsed) {
            toggleBtn.innerHTML = '<span class="toggle-icon">▼</span> <span class="toggle-text">Show Answer</span>';
            toggleBtn.setAttribute('title', 'Show elaborated answer');
        } else {
            toggleBtn.innerHTML = '<span class="toggle-icon">▲</span> <span class="toggle-text">Hide Answer</span>';
            toggleBtn.setAttribute('title', 'Hide elaborated answer');
        }
    }
}

let allAnswersCollapsed = false;
function toggleAllAnswers() {
    allAnswersCollapsed = !allAnswersCollapsed;
    const cards = document.querySelectorAll('.question-card');
    const globalBtns = document.querySelectorAll('.global-collapse-btn');
    
    cards.forEach(card => {
        const toggleBtn = card.querySelector('.btn-toggle-answer');
        if (allAnswersCollapsed) {
            card.classList.add('answer-collapsed');
            if (toggleBtn) {
                toggleBtn.innerHTML = '<span class="toggle-icon">▼</span> <span class="toggle-text">Show Answer</span>';
                toggleBtn.setAttribute('title', 'Show elaborated answer');
            }
        } else {
            card.classList.remove('answer-collapsed');
            if (toggleBtn) {
                toggleBtn.innerHTML = '<span class="toggle-icon">▲</span> <span class="toggle-text">Hide Answer</span>';
                toggleBtn.setAttribute('title', 'Hide elaborated answer');
            }
        }
    });

    globalBtns.forEach(btn => {
        if (allAnswersCollapsed) {
            btn.innerHTML = '<span class="btn-icon">📖</span> <span class="btn-text">Expand All Answers</span>';
            btn.classList.add('active-collapsed');
        } else {
            btn.innerHTML = '<span class="btn-icon">👁️</span> <span class="btn-text">Collapse All Answers</span>';
            btn.classList.remove('active-collapsed');
        }
    });
}

// Initialization on DOMContentLoaded

// =========================================================================
// Language & Tone Switching (English, Manglish, Malayalam)
// =========================================================================
const LANG_STORAGE_KEY = 'ktu_portal_lang';

function setGlobalLang(lang) {
    if (!lang) lang = 'en';
    document.documentElement.setAttribute('data-lang', lang);
    try {
        localStorage.setItem(LANG_STORAGE_KEY, lang);
    } catch (e) {}

    // Update global buttons in header
    const globalBtns = document.querySelectorAll('.lang-btn');
    globalBtns.forEach(btn => {
        const val = btn.getAttribute('data-lang-value');
        if (val === lang) {
            btn.classList.add('active');
            btn.setAttribute('aria-checked', 'true');
        } else {
            btn.classList.remove('active');
            btn.setAttribute('aria-checked', 'false');
        }
    });

    // Reset card-specific overrides to match global
    const cards = document.querySelectorAll('.question-card');
    cards.forEach(card => {
        card.removeAttribute('data-card-lang');
        const cardBtns = card.querySelectorAll('.card-lang-btn');
        cardBtns.forEach(btn => {
            const val = btn.getAttribute('data-card-lang');
            if (val === lang) {
                btn.classList.add('active');
            } else {
                btn.classList.remove('active');
            }
        });
    });
}

function setCardLang(qid, lang) {
    const card = document.getElementById(qid);
    if (!card) return;
    card.setAttribute('data-card-lang', lang);
    const cardBtns = card.querySelectorAll('.card-lang-btn');
    cardBtns.forEach(btn => {
        const val = btn.getAttribute('data-card-lang');
        if (val === lang) {
            btn.classList.add('active');
        } else {
            btn.classList.remove('active');
        }
    });
}

function toggleEnglishReference(qid) {
    const refDrawer = document.getElementById('eng-ref-' + qid) || document.getElementById('eng-ref-ml-' + qid);
    if (!refDrawer) return;
    if (refDrawer.style.display === 'none' || refDrawer.style.display === '') {
        refDrawer.style.display = 'block';
    } else {
        refDrawer.style.display = 'none';
    }
}

function initLanguageSwitcher() {
    let savedLang = 'en';
    try {
        savedLang = localStorage.getItem(LANG_STORAGE_KEY) || 'en';
    } catch (e) {}
    setGlobalLang(savedLang);

    const globalBtns = document.querySelectorAll('.lang-btn');
    globalBtns.forEach(btn => {
        btn.addEventListener('click', (e) => {
            e.preventDefault();
            const val = btn.getAttribute('data-lang-value');
            setGlobalLang(val);
        });
    });
}

function initPortal() {
    initThemeSwitcher();
    initLanguageSwitcher();
    updateSoundUI();
}

if (document.readyState === 'loading') {
    document.addEventListener('DOMContentLoaded', initPortal);
} else {
    initPortal();
}


// =========================================================================
// Ultra-Fast On-Demand KaTeX Rendering & Dropdown Switching
// =========================================================================
function toggleSemDropdown(semKey, e) {
    if (e) {
        e.stopPropagation();
        e.preventDefault();
    }
    const targetDropdown = document.getElementById('sem-dropdown-' + semKey);
    const allDropdowns = document.querySelectorAll('.sem-dropdown');
    
    allDropdowns.forEach(d => {
        if (d !== targetDropdown) {
            d.classList.remove('open');
        }
    });

    if (targetDropdown) {
        targetDropdown.classList.toggle('open');
    }
}

// Close dropdowns on outside click
document.addEventListener('click', (e) => {
    if (!e.target.closest('.sem-dropdown')) {
        document.querySelectorAll('.sem-dropdown').forEach(d => d.classList.remove('open'));
    }
});

function selectSubjectFromMenu(targetViewId, e) {
    if (e) {
        e.preventDefault();
    }
    document.querySelectorAll('.sem-dropdown').forEach(d => d.classList.remove('open'));
    switchTab(targetViewId);
}

function handleMobileSelect(val) {
    if (!val) return;
    switchTab(val);
}

// High-Performance On-Demand Math Renderer
function renderMathForView(viewId) {
    const viewEl = document.getElementById(viewId);
    if (!viewEl || viewEl.getAttribute('data-math-rendered') === 'true') return;
    if (window.renderMathInElement) {
        window.renderMathInElement(viewEl, {
            delimiters: [
                {left: '$$', right: '$$', display: true},
                {left: '$', right: '$', display: false}
            ],
            throwOnError: false
        });
        viewEl.setAttribute('data-math-rendered', 'true');
    }
}

// Fast SwitchTab: Loads Only Active Subject Equations
function switchTab(targetId) {
    if (!targetId) return;

    // 1. Activate View
    const subjectViews = document.querySelectorAll('.subject-view');
    subjectViews.forEach(view => {
        if (view.id === targetId) {
            view.classList.add('active');
        } else {
            view.classList.remove('active');
        }
    });

    // 2. Find matching menu item to extract metadata
    const menuItems = document.querySelectorAll('.sem-menu-item');
    let activeSem = 's7';
    let activeTitle = '';
    let activeCode = '';
    let activeIcon = '📘';

    menuItems.forEach(item => {
        if (item.getAttribute('data-target') === targetId) {
            item.classList.add('active');
            activeSem = item.getAttribute('data-sem') || 's7';
            activeTitle = item.getAttribute('data-title') || '';
            activeCode = item.getAttribute('data-code') || '';
            activeIcon = item.getAttribute('data-icon') || '📘';
        } else {
            item.classList.remove('active');
        }
    });

    // 3. Highlight the active semester button
    document.querySelectorAll('.sem-dropdown-btn').forEach(btn => {
        if (btn.getAttribute('data-sem') === activeSem) {
            btn.classList.add('active-sem');
        } else {
            btn.classList.remove('active-sem');
        }
    });

    // 4. Update the Active Subject Indicator Pill
    const indSem = document.getElementById('indicator-sem');
    const indTitle = document.getElementById('indicator-title');
    if (indSem) {
        const semLabels = { 's1s2': 'S1 / S2 Foundation', 's6': 'S6 EEE', 's7': 'S7 EEE' };
        indSem.textContent = semLabels[activeSem] || activeSem.toUpperCase();
    }
    if (indTitle && activeTitle) {
        indTitle.textContent = `${activeIcon} ${activeTitle} (${activeCode})`;
    }

    // 5. Sync mobile dropdown
    const mobSelect = document.getElementById('mobile-subject-selector');
    if (mobSelect) {
        mobSelect.value = targetId;
    }

    // 6. Fast targeted KaTeX math rendering (Render ONLY active subject, cache result)
    renderMathForView(targetId);

    // 7. Update URL hash
    try {
        history.replaceState(null, null, '#' + targetId);
    } catch (e) {}

    applyFilters();
    window.scrollTo({ left: 0, top: 0, behavior: 'instant' });
    document.documentElement.scrollLeft = 0;
    document.body.scrollLeft = 0;
}

// Initial Fast Page Load: Render ONLY default view, reset scroll to top
window.addEventListener('DOMContentLoaded', () => {
    window.scrollTo({ left: 0, top: 0, behavior: 'instant' });
    document.documentElement.scrollLeft = 0;
    document.body.scrollLeft = 0;

    let initialView = 'view-acs';
    const hash = window.location.hash;
    if (hash && hash.startsWith('#view-')) {
        initialView = hash.replace('#', '');
    }
    switchTab(initialView);
    window.scrollTo({ left: 0, top: 0, behavior: 'instant' });
});

// Prevent accidental horizontal drift
window.addEventListener('scroll', () => {
    if (window.scrollX !== 0) {
        window.scrollTo({ left: 0, top: window.scrollY, behavior: 'instant' });
    }
}, { passive: true });

    </script>
</body>
</html>
